# Лекція 16: Метод розріджених векторів та обчислення діагональних елементів Zbus

## 1. Теоретична частина

### Навіщо потрібні лише діагональні елементи?
У попередніх лекціях ми розглядали розв'язання систем лінійних рівнянь $Y_{bus} \cdot V = I$. Але в електроенергетиці існує задача, де нам потрібна обернена матриця $Z_{bus} = Y_{bus}^{-1}$, а саме її діагональні елементи $Z_{kk}$. Це задача **розрахунку струмів короткого замикання (КЗ)**.
Згідно з теоремою Тевеніна, струм трифазного КЗ у вузлі $k$ обчислюється як:
$I_k^{(3)} = \frac{V_k^{(0)}}{Z_{kk}}$
де $V_k^{(0)}$ — напруга у вузлі до КЗ, а $Z_{kk}$ — діагональний елемент матриці $Z_{bus}$, що відповідає еквівалентному опору системи відносно вузла $k$.

Для великих систем (тисячі вузлів) знаходження **повної** оберненої матриці $Z_{bus}$ є обчислювально неможливим, оскільки вона є повністю заповненою (dense), на відміну від розрідженої $Y_{bus}$. Але нам потрібен лише один елемент $Z_{kk}$!

### Метод розріджених векторів
Знаходження $k$-го стовпця матриці $Z_{bus}$ еквівалентне розв'язанню СЛАР:
$Y_{bus} \cdot z_k = e_k$
де $e_k$ — це вектор, у якого всі елементи нулі, окрім 1 на $k$-тій позиції (розріджений вектор).

Використавши LU-факторизацію $Y_{bus} = L \cdot U$, маємо:
$L \cdot U \cdot z_k = e_k$

1. **Швидка пряма підстановка (Fast Forward Substitution):**
Розв'язуємо $L \cdot y = e_k$.
Оскільки вектор $e_k$ має нулі на позиціях $1, 2, ..., k-1$, і матриця $L$ є нижньою трикутною, то вектор $y$ також буде мати **нулі** на позиціях від $1$ до $k-1$! Нам не потрібно виконувати обчислення для цих елементів. Ми починаємо пряму підстановку одразу з кроку $i = k$.

2. **Швидка зворотна підстановка (Fast Backward Substitution):**
Розв'язуємо $U \cdot z_k = y$.
Нам потрібен лише діагональний елемент $Z_{kk}$ (який дорівнює $z_{k,k}$). Щоб його знайти, нам потрібно виконати зворотну підстановку починаючи з останнього елемента $n$ і рухаючись **лише до кроку $k$**. Нам не потрібно обчислювати елементи $z_i$ для $i < k$!

> Цей підхід лежить в основі алгоритму Такахаші (Takahashi's Algorithm) для знаходження елементів оберненої матриці. Завдяки тому, що ми пропускаємо обчислення "нулів" у проміжному векторі $y$ і зупиняємо зворотну підстановку на кроці $k$, кількість математичних операцій кардинально зменшується. Це дозволяє миттєво знаходити еквівалентний опір будь-якого вузла навіть для енергосистеми на 10 000 вузлів.

> **Глибока інтуїція: Топологічний шлях струму короткого замикання**
> Чому алгоритм розріджених векторів працює так ідеально саме для КЗ? Коли стається трифазне КЗ у вузлі $k$, він фізично "заземлюється". Струм пошкодження ($I_k^{(3)}$) не виникає з нізвідки — він збирається з усієї енергосистеми. Проте внесок віддалених генераторів гаситься опором мережі. 
> Вектор $e_k = [0, ..., 1, ..., 0]^T$ математично моделює одиночну інжекцію струму лише у вузлі $k$. Швидка пряма підстановка (пропуск нулів) означає, що хвиля напруги від КЗ ще не дійшла до топологічно віддалених вузлів. Зворотна підстановка збирає струм назад, і зупиняється на вузлі $k$, бо нам не цікавий розподіл напруг "позаду" точки КЗ, нас цікавить лише потенціал у самій точці пошкодження для визначення її еквівалентного опору. Це яскравий приклад того, як математична розрідженість ідеально описує фізичну локальність електричних збурень.

### Приклад ручного розрахунку
Маємо матрицю $Y$ і хочемо знайти $Z_{22}$ (другий діагональний елемент, $k=2$):
$Y = \begin{bmatrix} 10 & -5 & -5 \\ -5 & 8 & -2 \\ -5 & -2 & 7 \end{bmatrix}$

Після факторизації отримуємо (приблизно):
$L = \begin{bmatrix} 1 & 0 & 0 \\ -0.5 & 1 & 0 \\ -0.5 & -0.818 & 1 \end{bmatrix}, \quad U = \begin{bmatrix} 10 & -5 & -5 \\ 0 & 5.5 & -4.5 \\ 0 & 0 & 0.818 \end{bmatrix}$

Пряма підстановка для $e_2 = [0, 1, 0]^T$.
Оскільки $k=2$, ми одразу знаємо, що $y_1 = 0$.
Починаємо з $i=2$: $y_2 = e_2 / L_{22} = 1 / 1 = 1$.
$i=3$: $y_3 = (0 - L_{32} \cdot y_2) / L_{33} = (0 - (-0.818) \cdot 1) / 1 = 0.818$.
Отже, $y = [0, 1, 0.818]^T$.

Зворотна підстановка, зупиняємось на $k=2$.
$i=3$: $z_3 = y_3 / U_{33} = 0.818 / 0.818 = 1$.
$i=2$: $z_2 = (y_2 - U_{23} \cdot z_3) / U_{22} = (1 - (-4.5) \cdot 1) / 5.5 = 5.5 / 5.5 = 1$.
Ми знайшли $Z_{22} = z_2 = 1.0$! Нам не потрібно шукати $z_1$.

## 2. Приклад розрахунку на C#
Нижче наведено код на `MathNet.Numerics`, що реалізує швидку підстановку для розрідженого вектора.

```csharp
// Program.cs
using System;
using MathNet.Numerics.LinearAlgebra;

public class Program
{
    public static void Main(string[] args)
    {
        // 1. Формування Ybus
        var Y = Matrix<double>.Build.DenseOfArray(new double[,] {
            {  10, -5, -5 },
            {  -5,  8, -2 },
            {  -5, -2,  7 }
        });
        
        int n = Y.RowCount;
        int k = 1; // Шукаємо Z_22 (індекс 1, бо відлік з 0)
        
        Console.WriteLine("--- Метод розріджених векторів для Zbus ---");
        
        // 2. Факторизація Y = L * U
        var lu = Y.LU();
        var L = Y.Clone();
        var U = Y.Clone();
        
        // Витягуємо L та U (зверніть увагу, MathNet може використовувати матрицю перестановок P, 
        // але для симетричної Ybus без нулів на діагоналі P = I)
        for(int i = 0; i < n; i++) {
            for(int j = 0; j < n; j++) {
                if(i > j) { L[i,j] = lu.L[i,j]; U[i,j] = 0; }
                else if(i == j) { L[i,j] = 1.0; U[i,j] = lu.U[i,j]; }
                else { L[i,j] = 0; U[i,j] = lu.U[i,j]; }
            }
        }
        
        // 3. Швидка пряма підстановка (Fast Forward Substitution)
        // L * y = e_k. Оскільки e_k має нулі до k, y_i = 0 для i < k
        var y = Vector<double>.Build.Dense(n);
        y[k] = 1.0; // e_k[k] / L[k,k], де L[k,k] = 1.0
        
        for (int i = k + 1; i < n; i++)
        {
            double sum = 0;
            for (int j = k; j < i; j++) // Починаємо цикл з j=k!
            {
                sum += L[i, j] * y[j];
            }
            y[i] = -sum;
        }
        
        // 4. Швидка зворотна підстановка (Fast Backward Substitution)
        // U * z = y. Шукаємо елементи лише від n-1 до k включно
        var z = Vector<double>.Build.Dense(n);
        
        for (int i = n - 1; i >= k; i--)
        {
            double sum = 0;
            for (int j = i + 1; j < n; j++)
            {
                sum += U[i, j] * z[j];
            }
            z[i] = (y[i] - sum) / U[i, i];
        }
        
        Console.WriteLine($"Шуканий діагональний елемент Z_{k+1},{k+1} = {z[k]:F4}");
        
        // Перевірка повним оберненням
        var Z_full = Y.Inverse();
        Console.WriteLine($"Перевірка: Z_{k+1},{k+1} з повної матриці = {Z_full[k, k]:F4}");
    }
}
```

## 3. Перевірка правильності обрахунку
1.  Скомпілюйте код і переконайтеся, що обчислений $Z_{kk}$ за методом розріджених векторів точно збігається з елементом з повної оберненої матриці `Z_full`.
2.  Змініть значення `k` на 0 (для $Z_{11}$) або 2 (для $Z_{33}$) і перевірте, чи працює алгоритм.
3.  Зверніть увагу: для $k=2$ (останній елемент), цикли значно скорочуються, що демонструє найвищу ефективність алгоритму для вузлів в кінці матриці. (Ось чому оптимальне впорядкування вузлів грає важливу роль!).

## 4. Завдання для самостійної роботи
Обчисліть еквівалентний опір короткого замикання (елемент $Z_{kk}$) для вашого варіанту $Y_{bus}$. 

В усіх варіантах потрібно знайти **$Z_{22}$** ($k = 1$ в коді).

| Вар | `Ybus` (по рядках) |
|---|---|
| 1 | `[[12, -4, -4], [-4, 9, -3], [-4, -3, 8]]` |
| 2 | `[[15, -6, -5], [-6, 11, -4], [-5, -4, 10]]` |
| 3 | `[[9, -3, -4], [-3, 8, -2], [-4, -2, 7]]` |
| 4 | `[[14, -5, -6], [-5, 10, -2], [-6, -2, 9]]` |
| 5 | `[[11, -4, -3], [-4, 7, -2], [-3, -2, 6]]` |
| 6 | `[[13, -7, -4], [-7, 12, -3], [-4, -3, 8]]` |
| 7 | `[[8, -2, -3], [-2, 6, -1], [-3, -1, 5]]` |
| 8 | `[[16, -8, -5], [-8, 14, -4], [-5, -4, 11]]` |
| 9 | `[[10, -5, -3], [-5, 9, -2], [-3, -2, 7]]` |
| 10| `[[17, -9, -6], [-9, 15, -4], [-6, -4, 12]]` |
