# Лекція 23: Аналіз вищих гармонік (Harmonic Analysis) у частотній області

## 1. Теоретична частина

### Суть вищих гармонік у мережах
У класичному розрахунку режимів ми припускаємо, що струми і напруги є ідеальними синусоїдами основної частоти (50 або 60 Гц). Проте, сучасні енергосистеми насичені нелінійними навантаженнями: частотними перетворювачами, випрямлячами, дуговими печами, LED-освітленням та інверторами сонячних станцій. Ці пристрої споживають струм несинусоїдальної форми.

За теоремою Фур'є будь-який періодичний несинусоїдальний сигнал можна розкласти на суму ідеальних синусоїд: основної (fundamental) частоти та вищих гармонік (кратної частоти $f_h = h \cdot f_1$, де $h = 2, 3, 5, 7 \dots$).
Оскільки електрична мережа (ЛЕП, трансформатори) переважно складається з лінійних елементів (R, L, C), ми можемо використати принцип суперпозиції: розрахувати режим мережі **окремо для кожної гармоніки**, а потім накласти результати.

### Залежність опорів від номера гармоніки
Найважливіша відмінність при аналізі вищих гармонік полягає в тому, що реактивні опори та провідності елементів мережі залежать від частоти (номера гармоніки $h$):
1. **Індуктивний опір (ЛЕП, трансформатори):** Зростає лінійно з частотою.
   $Z_L(h) = R + j \cdot h \cdot X_L$
2. **Ємнісна провідність (шунти, кабельні лінії):** Зростає лінійно з частотою.
   $Y_C(h) = j \cdot h \cdot B_C$

Це означає, що для кожної гармоніки $h$ формується **своя унікальна матриця вузлових провідностей** $Y_{bus}^{(h)}$.

> **Нотатка від професора:**
> Головним показником "забруднення" мережі вищими гармоніками є Коефіцієнт гармонійних спотворень (Total Harmonic Distortion, THD). Для напруги він обчислюється як відношення середньоквадратичного значення всіх вищих гармонік до першої:
> $THD_V = \frac{\sqrt{V_2^2 + V_3^2 + V_4^2 + \dots}}{V_1} \cdot 100\%$
> Згідно стандартів (наприклад, IEEE 519), $THD_V$ на шинах загального підключення не повинен перевищувати 5-8%.

> **Глибока інтуїція: Частотний резонанс**
> Чому вищі гармоніки небезпечні? Уявіть, що струм 5-ї гармоніки (250 Гц) потрапляє в мережу. Для цієї частоти індуктивний опір трансформаторів стає в 5 разів більшим, а ємнісний опір кабелів — у 5 разів меншим. За певних умов ці опори можуть зрівнятися ($h X_L = 1 / (h B_C)$), викликаючи **паралельний резонанс**. При резонансі еквівалентний опір мережі прямує до нескінченності, і навіть крихітний струм вищої гармоніки викликає катастрофічні перенапруги, що "пробивають" ізоляцію кабелів та конденсаторів.

### Приклад ручного розрахунку
Маємо 2-вузлову мережу (вузол 0 — баланс, вузли 1 і 2).
Параметри на основній частоті ($h=1$):
* ЛЕП 1-2 має опір $Z_{12} = 2 + j4$ Ом. Отже $y_{12} = \frac{1}{2+j4} = 0.1 - j0.2$ См.
* У вузлах 1 і 2 підключені конденсатори з провідністю $y_{10} = j0.2$ См, $y_{20} = j0.2$ См.
* У вузол 1 інжектується струм $I_1 = 10 \angle 0^\circ$ А на 1-й гармоніці.

Формуємо матрицю $Y_{bus}^{(1)}$:
$Y_{11} = y_{10} + y_{12} = j0.2 + 0.1 - j0.2 = 0.1$
$Y_{22} = y_{20} + y_{12} = j0.2 + 0.1 - j0.2 = 0.1$
$Y_{12} = Y_{21} = -y_{12} = -0.1 + j0.2$

$Y_{bus}^{(1)} = \begin{bmatrix} 0.1 & -0.1 + j0.2 \\ -0.1 + j0.2 & 0.1 \end{bmatrix}$

Знаходимо обернену матрицю $Z_{bus}^{(1)} = (Y_{bus}^{(1)})^{-1}$:
Визначник $\Delta = (0.1)^2 - (-0.1 + j0.2)^2 = 0.01 - (-0.03 - j0.04) = 0.04 + j0.04$
$\frac{1}{\Delta} = \frac{1}{0.04 + j0.04} = 12.5 - j12.5$

Тоді:
$Z_{bus}^{(1)} = (12.5 - j12.5) \begin{bmatrix} 0.1 & 0.1 - j0.2 \\ 0.1 - j0.2 & 0.1 \end{bmatrix} = \begin{bmatrix} 1.25 - j1.25 & -1.25 - j3.75 \\ -1.25 - j3.75 & 1.25 - j1.25 \end{bmatrix}$

Розрахуємо напруги для $h=1$, знаючи $I^{(1)} = \begin{bmatrix} 10 \\ 0 \end{bmatrix}$:
$V^{(1)} = Z_{bus}^{(1)} \cdot I^{(1)}$
$V_1 = 10 \cdot (1.25 - j1.25) = 12.5 - j12.5$ В (Модуль $17.67$ В).
$V_2 = 10 \cdot (-1.25 - j3.75) = -12.5 - j37.5$ В (Модуль $39.53$ В).

## 2. Приклад розрахунку на C#
Нижче наведено код на `MathNet.Numerics`, який автоматично розраховує матрицю $Y_{bus}$ для різних гармонік і обчислює коефіцієнт $THD$.

```csharp
// Program.cs
using System;
using System.Numerics;
using MathNet.Numerics.LinearAlgebra;

public class Program
{
    public static void Main(string[] args)
    {
        Console.WriteLine("--- Аналіз вищих гармонік (Harmonic Analysis) ---");

        // Параметри ЛЕП 1-2 (на основній частоті h=1)
        // Z12 = 2 + j4 Ом
        double R12 = 2.0;
        double X12 = 4.0; 

        // Шунти (на основній частоті h=1)
        // y10 = j0.2 См, y20 = j0.2 См
        double B1 = 0.2;  
        double B2 = 0.2;  

        // Струм інжекції у вузол 1 (1-ша і 3-тя гармоніки)
        int[] harmonics = { 1, 3 };
        Complex[] I1_inject = { new Complex(10.0, 0), new Complex(5.0, 0) };

        double THD_V1_num = 0;
        double V1_fund = 0;

        for (int i = 0; i < harmonics.Length; i++)
        {
            int h = harmonics[i];
            Console.WriteLine($"\n--- Гармоніка h = {h} ---");

            // Опори та провідності для даної гармоніки
            Complex Z12_h = new Complex(R12, h * X12);
            Complex y12_h = 1.0 / Z12_h;
            
            Complex y10_h = new Complex(0, h * B1);
            Complex y20_h = new Complex(0, h * B2);

            // Формування матриці Ybus(h)
            var Ybus = Matrix<Complex>.Build.DenseOfArray(new Complex[,] {
                { y12_h + y10_h, -y12_h },
                { -y12_h, y12_h + y20_h }
            });

            Console.WriteLine("Матриця Ybus(h):");
            Console.WriteLine(Ybus.ToString("F4"));

            // Вектор струмів
            var Ibus = MathNet.Numerics.LinearAlgebra.Vector<Complex>.Build.Dense(new Complex[] { I1_inject[i], Complex.Zero });

            // Розв'язок V = Ybus^-1 * Ibus
            var Vbus = Ybus.Solve(Ibus);

            Console.WriteLine($"Напруги:");
            Console.WriteLine($"V1 = {Vbus[0].Real:F4} + j{Vbus[0].Imaginary:F4} В (Модуль: {Vbus[0].Magnitude:F4} В)");
            Console.WriteLine($"V2 = {Vbus[1].Real:F4} + j{Vbus[1].Imaginary:F4} В (Модуль: {Vbus[1].Magnitude:F4} В)");

            if (h == 1)
            {
                V1_fund = Vbus[0].Magnitude;
            }
            else
            {
                THD_V1_num += Math.Pow(Vbus[0].Magnitude, 2);
            }
        }

        double THD_V1 = Math.Sqrt(THD_V1_num) / V1_fund * 100.0;
        Console.WriteLine($"\nКоефіцієнт гармонійних спотворень напруги (THD) вузла 1: {THD_V1:F2} %");
    }
}
```

## 3. Перевірка правильності обрахунку
1. Скомпілюйте і запустіть програму. 
2. Звірте результати для першої гармоніки ($h=1$) із ручним розрахунком: напруга $V_1$ повинна мати дійсну і уявну частини $12.5 - j12.5$.
3. Зверніть увагу на зміну матриці $Y_{bus}$ для $h=3$. Значення шунтових ємностей в 3 рази більші, а індуктивний опір ЛЕП зріс у 3 рази, що кардинально змінило розподіл напруг.
4. $THD_V$ розраховується лише з урахуванням вищих гармонік, тому якщо 3-я гармоніка відсутня ($I_1 = 0$), $THD_V$ має дорівнювати 0%.

## 4. Завдання для самостійної роботи
Використайте програму на C# для розрахунку режиму на 1-й та 5-й гармоніках ($h \in \{1, 5\}$). Струм інжекції для вашого варіанту становить $I_1 = 20 \angle 0^\circ$ А на 1-й гармоніці та $I_1 = 4 \angle 0^\circ$ А на 5-й гармоніці. Розрахуйте напруги у вузлах та визначте Коефіцієнт гармонійних спотворень (THD) для Вузла 1.

| Вар | `R12` (Ом) | `X12` (Ом) | `B1` (См) | `B2` (См) |
|---|---|---|---|---|
| 1 | 1.0 | 2.0 | 0.10 | 0.10 |
| 2 | 2.0 | 3.0 | 0.15 | 0.10 |
| 3 | 1.5 | 4.0 | 0.20 | 0.20 |
| 4 | 2.5 | 5.0 | 0.10 | 0.20 |
| 5 | 3.0 | 2.5 | 0.25 | 0.15 |
| 6 | 1.8 | 3.5 | 0.10 | 0.10 |
| 7 | 2.2 | 4.5 | 0.15 | 0.15 |
| 8 | 1.2 | 2.8 | 0.12 | 0.10 |
| 9 | 2.8 | 3.2 | 0.18 | 0.20 |
| 10| 1.4 | 4.2 | 0.10 | 0.25 |
