# Лекція 9: Оцінка стану в енергосистемах

## 1. Теоретична частина

### Навіщо потрібна оцінка стану?
Усі розрахунки, які ми робили досі, базувались на ідеалізованих даних. В реальності ж диспетчер отримує інформацію про стан системи з телеметрії (система SCADA), і ці виміри:
-   **Містять похибки**: кожен прилад має свій клас точності.
-   **Є надлишковими**: кількість вимірів (потоки, напруги, інжекції) значно більша, ніж кількість змінних, необхідних для повного опису режиму.
-   **Можуть бути помилковими**: іноді трапляються грубі помилки або збої.

> **Нотатка: Оцінка стану - робота детектива**
>
> Уявіть, що ви детектив, який розслідує подію. У вас є покази 10 свідків (це **виміри**).
> - Кожен свідок бачив подію зі свого ракурсу і щось міг наплутати (це **похибки**).
> - Деякі свідки більш надійні, ніж інші (це **вага/точність виміру**).
> - Один зі свідків може свідомо брехати або бути божевільним (це **груба помилка**).
>
> Ваше завдання - не повірити сліпо одному свідку, а **скомбінувати всю інформацію**, врахувати надійність кожного, виявити брехуна і скласти **найбільш ймовірну картину** того, що відбулося насправді.
>
> **Оцінка стану (State Estimation - SE)** робить те ж саме, але для енергосистеми. Вона обробляє всю суперечливу телеметрію і видає єдину, узгоджену і найбільш ймовірну картину режиму - **вектор стану** (комплексні напруги у всіх вузлах).

### Метод зважених найменших квадратів (WLS)
Це "математичний детектив", який лежить в основі State Estimation (SE). Ідея в тому, щоб знайти такий вектор стану `X` (напруг), при якому розраховані значення параметрів `h(X)` будуть мінімально відрізнятись від фактичних вимірів `z`.

**Цільова функція WLS:**
`J(X) = [z - h(X)]ᵀ * R⁻¹ * [z - h(X)]` -> `min`

Давайте розшифруємо цю формулу:
- `[z - h(X)]`: Це вектор **нев'язок** - різниць між тим, що "показують прилади" (`z`) і тим, що "має бути згідно з розрахунком" (`h(X)`).
- `[...]ᵀ * [...]`: Ми хочемо мінімізувати не самі нев'язки (бо вони можуть бути додатними і від'ємними), а **суму їх квадратів**. Це і є ідея методу **найменших квадратів**.
- `* R⁻¹ *`: Це найцікавіше. `R⁻¹` - це **вагова матриця**. Це діагональна матриця, де вага кожного виміру `wᵢ = 1/σᵢ²` обернено пропорційна квадрату його похибки.
    -   *Якщо вимір дуже точний (мала похибка `σ`)* -> його вага `w` буде великою.
    -   *Якщо вимір неточний (велика похибка `σ`)* -> його вага `w` буде малою.
Таким чином, алгоритм буде сильніше "намагатись" догодити точним вимірам, і менше зважатиме на неточні. Це і є метод **зважених** найменших квадратів.

### Спрощення: DC State Estimation
Повна (AC) задача WLS є нелінійною і складною. Тому часто використовують її спрощену версію - **DC State Estimation**.
**Припущення:**
1. Напруги близькі до номіналу (`|U| ≈ 1.0`).
2. Активні опори ліній значно менші за реактивні (`R << X`).
3. Кути напруг малі.

Ці припущення дозволяють звести нелінійні рівняння потокорозподілу до простої **лінійної** залежності:
`P_ij ≈ (1/x_ij) * (δ_i - δ_j) = b_ij * (δ_i - δ_j)`
де `x_ij` - реактивний опір гілки, `b_ij` - її реактивна провідність, `δ` - кути напруг.

Тепер рівняння вимірів стає лінійним: `z = H*X`, де `X` - це вектор невідомих кутів `δ`. А мінімум для такої задачі можна знайти **за один крок**, розв'язавши лінійну систему **нормальних рівнянь**:

**(Hᵀ * R⁻¹ * H) * X = Hᵀ * R⁻¹ * z**

### Приклад ручного розрахунку: Формулювання задачі
Сформулюємо задачу DC SE для 3-вузлової схеми.
- **Вузол 1:** балансуючий (`δ₁ = 0`).
- **Вектор стану:** `X = [δ₂, δ₃]` (невідомі).
- **Провідності:** `b₁₂ = 1/0.2=5`, `b₁₃ = 1/0.4=2.5`, `b₂₃ = 1/0.5=2`.
- **Виміри:** `z = [P₁₂, P₁₃, P₂₃] = [0.52, 0.23, 0.09]`.
- **Дисперсії (квадрати похибок):** `σ²_P₁₂=0.001`, `σ²_P₁₃=0.001`, `σ²_P₂₃=0.002`.

**1. Рівняння вимірювань `z = H*X`:**
    `P₁₂ = b₁₂ * (δ₁ - δ₂) = 5 * (0 - δ₂) = -5δ₂ + 0δ₃`
    `P₁₃ = b₁₃ * (δ₁ - δ₃) = 2.5 * (0 - δ₃) = 0δ₂ - 2.5δ₃`
    `P₂₃ = b₂₃ * (δ₂ - δ₃) = 2δ₂ - 2δ₃`

**2. Матриця Якобі `H` (матриця зв'язку):**
    З коефіцієнтів рівнянь вище складаємо матрицю `H`:
    `H = [[-5,    0  ],  // Рівняння для P12`
    `     [ 0,  -2.5],  // Рівняння для P13`
    `     [ 2,    -2 ]]  // Рівняння для P23`

**3. Вагова матриця `R⁻¹`:**
    `R⁻¹ = diag(1/σ²) = diag(1/0.001, 1/0.001, 1/0.002) =`
    `     [[1000,    0,    0],`
    `      [   0, 1000,    0],`
    `      [   0,    0,  500]]`

**Результат:** Ми сформували всі компоненти для системи нормальних рівнянь.

## 2. Приклад на C#: DC State Estimation
Код реалізує повний розв'язок задачі DC SE для 3-вузлової схеми.

```csharp
// Program.cs
using System;
using MathNet.Numerics.LinearAlgebra;

public class Program
{
    public static void Main(string[] args)
    {
        // --- Вхідні дані ---
        double b12 = 1 / 0.2, b13 = 1 / 0.4, b23 = 1 / 0.5;
        var z = Vector<double>.Build.Dense(new[] { 0.52, 0.23, 0.09 }); // Вектор вимірів
        var variances = new[] { 0.001, 0.001, 0.002 }; // Дисперсії σ²

        // --- Формування матриць для нормальних рівнянь ---
        // Матриця H показує, як стан X=[d2, d3] впливає на виміри z=[P12, P13, P23]
        var H = Matrix<double>.Build.DenseOfArray(new double[,] {
            { -b12, 0    }, // P12 = -b12*d2
            { 0,    -b13 }, // P13 = -b13*d3
            { b23,  -b23 }  // P23 = b23*d2 - b23*d3
        });

        // Вагова матриця R_inv = diag(1/σ²)
        var R_inv = Matrix<double>.Build.DenseDiagonal(z.Count, z.Count, i => 1 / variances[i]);
        
        // --- Розрахунок стану ---
        // (H_T * R_inv * H) * X = H_T * R_inv * z
        var G = H.TransposeThisAndMultiply(R_inv).Multiply(H); // G = H_T * R_inv * H
        var b_rhs = H.TransposeThisAndMultiply(R_inv).Multiply(z); // b = H_T * R_inv * z
        
        // Розв'язуємо систему G * X = b
        var x_estimated = G.Solve(b_rhs);

        Console.WriteLine("--- Результат оцінки стану ---");
        Console.WriteLine($"Оцінений кут delta_2 = {x_estimated[0]:F5} рад ({x_estimated[0]*180/Math.PI:F2}°)");
        Console.WriteLine($"Оцінений кут delta_3 = {x_estimated[1]:F5} рад ({x_estimated[1]*180/Math.PI:F2}°)");

        // Перевірка: які потоки відповідають оціненому стану?
        var z_estimated = H.Multiply(x_estimated);
        Console.WriteLine("\n--- Порівняння виміряних та оцінених потоків ---");
        Console.WriteLine($" P12: виміряно={z[0]:F3}  --->  оцінено={z_estimated[0]:F3}");
        Console.WriteLine($" P13: виміряно={z[1]:F3}  --->  оцінено={z_estimated[1]:F3}");
        Console.WriteLine($" P23: виміряно={z[2]:F3}  --->  оцінено={z_estimated[2]:F3}");
    }
}
```

### 3. Перевірка правильності обрахунку
1.  **Порівняйте матриці:** Переконайтесь, що `H` та `R⁻¹`, сформовані програмою, збігаються з ручними розрахунками.
2.  **Результат:** Оцінені потоки `z_estimated` не зобов'язані точно збігатись з вимірами `z`. Вони є "згладженою", найбільш ймовірною версією, що узгоджується з усіма даними та їх точністю.

## 4. Завдання для самостійної роботи
Для вашого варіанту задачі DC SE для схеми з 4-х вузлів, **сформулюйте задачу**, записавши:
- Вектор стану `X = [δ₂, δ₃, δ₄]`.
- Вектор вимірів `z`.
- Матрицю Якобі `H` (розмірністю `m x 3`, де `m` - кількість вимірів).
- Вагову матрицю `R⁻¹`.

**Схема:** 4 вузли, гілки 1-2, 1-3, 2-3, 2-4, 3-4.

| Вар | `x₁₂` | `x₁₃` | `x₂₃` | `x₂₄` | `x₃₄` | Виміри (`z`) | `σ²` для всіх |
|---|---|---|---|---|---|---|---|
| 1 | 0.2 | 0.4 | 0.5 | 0.2 | 0.4 | P₁₂, P₁₃, P₂₄ | 0.001 |
| 2 | 0.3 | 0.3 | 0.6 | 0.3 | 0.3 | P₁₂, P₂₃, P₃₄ | 0.002 |
| 3 | 0.2 | 0.5 | 0.4 | 0.2 | 0.5 | P₁₃, P₂₃, P₂₄ | 0.001 |
| 4 | 0.4 | 0.2 | 0.5 | 0.4 | 0.2 | P₁₂, P₁₃, P₃₄ | 0.002 |
| 5 | 0.2 | 0.6 | 0.3 | 0.2 | 0.6 | P₁₃, P₂₄, P₃₄ | 0.001 |
| 6 | 0.5 | 0.2 | 0.4 | 0.5 | 0.2 | P₁₂, P₂₃, P₂₄ | 0.002 |
| 7 | 0.2 | 0.7 | 0.2 | 0.3 | 0.5 | P₁₂, P₂₄, P₃₄ | 0.001 |
| 8 | 0.6 | 0.3 | 0.3 | 0.6 | 0.3 | P₁₃, P₂₃, P₂₄ | 0.002 |
| 9 | 0.3 | 0.5 | 0.4 | 0.3 | 0.5 | P₁₂, P₁₃, P₂₃ | 0.001 |
| 10 | 0.5 | 0.4 | 0.2 | 0.5 | 0.4 | P₂₃, P₂₄, P₃₄ | 0.002 |

*   **Приклад рядка H для виміру `P₂₄`:** `P₂₄ = b₂₄(δ₂ - δ₄)`. Відповідний рядок в `H` буде `[b₂₄, 0, -b₂₄]`.
*   **Приклад рядка H для виміру `P₁₃`:** `P₁₃ = b₁₃(δ₁ - δ₃) = -b₁₃δ₃`. Рядок буде `[0, -b₁₃, 0]`.
