# Теоретичний конспект курсу "Розріджені матриці в задачах електроенергетики"

---

## Лекція 1: Вступ до матричних моделей та формування матриці Y

### Навіщо потрібна Y-матриця?

Уявіть енергосистему як велике місто з районами (це **вузли**) та дорогами між ними (це **гілки** - лінії електропередачі, трансформатори). Щоб зрозуміти, як електроенергія рухається по цій системі, нам потрібна "карта доріг", яка показує, наскільки легко струму перетікати з одного району в інший.

**Матриця вузлових провідностей (Y-матриця)** і є такою "картою". Це фундаментальний інструмент в електроенергетиці, тому що він математично описує всю структуру та параметри мережі в одному компактному об'єкті. Знаючи Y-матрицю та напруги у вузлах, ми можемо розрахувати струми, потужності та, врешті-решт, зрозуміти, як працює вся система. Це перший і найважливіший крок для будь-якого аналізу режимів.

### Правила формування Y-матриці

Y-матриця є квадратною, її розмірність N x N, де N - кількість вузлів у схемі (не враховуючи землю/баланс). Елементи матриці - це комплексні числа, що представляють провідність (величина, обернена до опору).

**Правило 1: Діагональні елементи Y<sub>ii</sub> (власна провідність)**

*   **Що це?** Це сумарна провідність "усіх доріг", що підключені безпосередньо до вузла `i`.
*   **Як розрахувати?** Потрібно просто додати провідності всіх гілок, що сходяться у вузлі `i`, а також провідності, що з'єднують цей вузол із землею (шунти).
*   **Аналогія:** Уявіть, що `Yᵢᵢ` - це загальна "пропускна здатність" транспортного вузла `i`.

**Правило 2: Недіагональні елементи Y<sub>ij</sub> (взаємна провідність)**

*   **Що це?** Це провідність, що безпосередньо з'єднує два різні вузли: `i` та `j`.
*   **Як розрахувати?** Вона дорівнює провідності гілки між вузлами `i` та `j`, взятій **зі знаком мінус**. Якщо прямого зв'язку між вузлами немає, цей елемент дорівнює нулю.
*   **Важливо:** Матриця симетрична, тобто `Yᵢⱼ = Yⱼᵢ`.

### Приклад ручного розрахунку

Розглянемо просту мережу з 3-х вузлів.

![Схема мережі](https://i.imgur.com/k4z5d1w.png)

**Дано:**
-   Провідність гілки 1-2: `y₁₂ = 0.1 - 0.4j`
-   Провідність гілки 1-3: `y₁₃ = 0.2 - 0.5j`
-   Провідність гілки 2-3: `y₂₃ = 0.3 - 0.6j`
-   Провідності на землю (шунти): `y₁₀ = 0.0 - 0.1j`, `y₂₀ = 0.0 - 0.2j`, `y₃₀ = 0.0 - 0.3j`

**Формуємо матрицю Y (3x3):**

1.  **Діагональні елементи (сума всього, що підключено до вузла):**
    -   `Y₁₁ = y₁₂ + y₁₃ + y₁₀ = (0.1 - 0.4j) + (0.2 - 0.5j) + (0.0 - 0.1j) = 0.3 - 1.0j`
    -   `Y₂₂ = y₁₂ + y₂₃ + y₂₀ = (0.1 - 0.4j) + (0.3 - 0.6j) + (0.0 - 0.2j) = 0.4 - 1.2j`
    -   `Y₃₃ = y₁₃ + y₂₃ + y₃₀ = (0.2 - 0.5j) + (0.3 - 0.6j) + (0.0 - 0.3j) = 0.5 - 1.4j`

2.  **Недіагональні елементи (провідність між вузлами зі знаком мінус):**
    -   `Y₁₂ = Y₂₁ = -y₁₂ = -(0.1 - 0.4j) = -0.1 + 0.4j`
    -   `Y₁₃ = Y₃₁ = -y₁₃ = -(0.2 - 0.5j) = -0.2 + 0.5j`
    -   `Y₂₃ = Y₃₂ = -y₂₃ = -(0.3 - 0.6j) = -0.3 + 0.6j`

**Результат:**
```
      |  0.3 - 1.0j    -0.1 + 0.4j    -0.2 + 0.5j |
Y  =  | -0.1 + 0.4j     0.4 - 1.2j    -0.3 + 0.6j |
      | -0.2 + 0.5j    -0.3 + 0.6j     0.5 - 1.4j |
```

---

## Лекція 2: Метод Ньютона для розрахунку потокорозподілу

### Рівняння стану електричної мережі

В основі всіх розрахунків лежить закон Ома у матричній формі, який ми вже знаємо: `[I] = [Y] * [U]`. Це рівняння пов'язує струми `[I]`, напруги `[U]` та параметри мережі `[Y]`.

Однак в енергетиці нас частіше цікавить не струм, а **потужність**. Комплексна потужність `S` у вузлі `i` визначається як `Sᵢ = Pᵢ + jQᵢ = Uᵢ * conj(Iᵢ)`, де `conj(Iᵢ)` - комплексно-спряжений струм. Підставивши сюди вираз для струму, ми отримаємо основне **нелінійне** рівняння потокорозподілу:

`[S] = diag([U]) * conj([Y] * [U])`

Це рівняння не можна розв'язати аналітично для великих мереж, тому що напруги `U` входять до нього в складній формі. Тому ми використовуємо ітераційні чисельні методи, найпотужнішим з яких є **метод Ньютона**.

### Типи вузлів та невідомі
- **Slack (балансуючий) вузол:** "Диспетчер" енергосистеми. Тут ми фіксуємо напругу (`|U|` та кут `δ`), а цей вузол бере на себе компенсацію всіх втрат у мережі.
- **PQ-вузол (навантаження):** Звичайний споживач. Ми знаємо, скільки активної (`P`) та реактивної (`Q`) потужності він споживає. Наша мета - знайти, яка при цьому встановиться напруга (`|U|` та `δ`).
- **PV-вузол (генераторний):** Електростанція. Ми задаємо, скільки активної потужності (`P`) вона генерує, і вимагаємо підтримувати певний рівень напруги (`|U|`). Невідомими є кут `δ` та кількість реактивної потужності `Q`, яку потрібно для цього згенерувати.

У цій лекції для спрощення розглядаємо лише Slack та PQ вузли.

### Суть методу Ньютона
Метод Ньютона зводить розв'язання складної нелінійної системи до послідовного розв'язання простіших **лінійних** систем.

**Алгоритм:**
1.  **Ініціалізація:** Задаємо початкові значення для всіх невідомих напруг `|U|` та кутів `δ`. Зазвичай беруть "плаский старт": `|U|=1.0`, `δ=0`.
2.  **Розрахунок нев'язок (помилок):** Розраховуємо, які потужності `P_розр`, `Q_розр` виходять при поточних напругах. Знаходимо різницю між тим, що має бути (`P_зад`, `Q_зад`) і тим, що ми розрахували. Це і є вектор нев'язок `ΔW`.
3.  **Перевірка збіжності:** Якщо всі нев'язки менші за задану точність (напр. `0.001`), ми знайшли розв'язок. Розрахунок завершено.
4.  **Формування матриці Якобі [J]**: Це найважливіший крок.
5.  **Розв'язання лінійної системи** `[J] * [ΔX] = [ΔW]`. В результаті ми знаходимо вектор поправок `ΔX` (на скільки потрібно змінити наші `|U|` та `δ`).
6.  **Оновлення змінних:** Коригуємо напруги: `X_нова = X_стара + ΔX`.
7.  Повертаємось до кроку 2.

> **Нотатка: Що таке матриця Якобі?**
>
> Уявіть, що ви стоїте на схилі гори і хочете спуститися вниз. Куди зробити крок? Матриця Якобі – це ваш "навігатор". Вона відповідає на питання: "Якщо я трохи зміню напругу у вузлі А, як сильно це вплине на потужність у вузлі Б?".
>
> Технічно, це матриця **чутливостей** (часткових похідних). Вона показує, як зміна кожної з невідомих (`|U|`, `δ`) впливає на кожну з розрахованих величин (`P`, `Q`). Знаючи це, метод Ньютона може обчислити оптимальний "крок" для наближення до правильного розв'язку.

### Приклад ручного розрахунку: Вектор нев'язок
Розрахуємо вектор нев'язок `ΔW` для першої ітерації.
- **Вузол 1:** Балансуючий, `U₁ = 1.0∠0°`.
- **Вузол 2:** Навантаження. Задана потужність: `P₂_зад = -0.5`, `Q₂_зад = -0.2` (знак "мінус", бо це споживання).
- **Провідність лінії 1-2:** `y₁₂ = 1 - 4j`.
- **Y-матриця:** `Y₁₁=1-4j`, `Y₂₂=1-4j`, `Y₁₂=Y₂₁=-(1-4j)=-1+4j`.
- **Початкові умови:** "плаский старт" `U₁ = 1+0j`, `U₂ = 1+0j`.

**Розрахунок потужності у вузлі 2 на першій ітерації:**
1.  Струм, що втікає у вузол 2:
    `I₂ = Y₂₁*U₁ + Y₂₂*U₂ = (-1+4j)*(1+0j) + (1-4j)*(1+0j) = -1+4j + 1-4j = 0+0j`.
2.  Розрахункова потужність:
    `S₂_розр = U₂ * conj(I₂) = (1+0j) * conj(0+0j) = 0+0j`.
    Отже, `P₂_розр = 0`, `Q₂_розр = 0`.
3.  Нев'язки:
    `ΔP₂ = P₂_зад - P₂_розр = -0.5 - 0 = -0.5`
    `ΔQ₂ = Q₂_зад - Q₂_розр = -0.2 - 0 = -0.2`

**Результат:** Вектор нев'язок `ΔW = [-0.5, -0.2]`. Саме цю помилку має виправити перша ітерація методу.

---

## Лекція 3: Матриця Якобі та її формування

### Роль якобіана в методі Ньютона
Як ми з'ясували у попередній лекції, ключовим елементом методу Ньютона є **матриця Якобі `[J]`**. Вона є "мозковим центром" операції, що дозволяє лінеаризувати складну нелінійну задачу в поточній точці і визначити напрямок для наступного кроку.

`[J] * [ΔX] = [ΔW]`

Тобто, знаючи поточну помилку `[ΔW]` та "чутливість" системи `[J]`, ми можемо знайти поправки `[ΔX]`, які цю помилку виправлять.

### Структура та фізичний сенс матриці Якобі
Для системи, де вузол 1 - балансуючий, а решта `N-1` - це PQ-вузли, Якобіан має розмірність `2(N-1) x 2(N-1)`. Його зручно уявити у вигляді чотирьох блоків:
```
      | ∂P/∂δ   ∂P/∂|U| |
J  =  |-----------------|
      | ∂Q/∂δ   ∂Q/∂|U| |
```
- **∂P/∂δ, ∂Q/∂δ:** Показують, як активна/реактивна потужність реагує на зміну **кутів** напруг.
- **∂P/∂|U|, ∂Q/∂|U|:** Показують, як активна/реактивна потужність реагує на зміну **модулів** напруг.

**Фізичний сенс елементів:**
- **Діагональні елементи** (напр., `∂P₂/∂δ₂`, `∂P₂/∂|U₂|`): Описують вплив параметрів вузла (його власних кута та напруги) на потужність **у цьому ж вузлі**. Цей зв'язок зазвичай дуже сильний.
- **Недіагональні елементи** (напр., `∂P₂/∂δ₃`, `∂P₂/∂|U₃|`): Описують вплив параметрів **сусіднього вузла `j`** на потужність у вузлі `i`. Цей зв'язок існує тільки якщо між вузлами є фізична лінія, і він, як правило, слабший за діагональний.

### Формули для розрахунку елементів якобіана
`Yᵢⱼ = Gᵢⱼ + jBᵢⱼ`, `Uᵢ = |Uᵢ|∠δᵢ`.

#### Недіагональні елементи (i ≠ j) - зв'язок між різними вузлами
`dPᵢ/dδⱼ = |Uᵢ||Uⱼ|(Gᵢⱼ sin(δᵢ-δⱼ) - Bᵢⱼ cos(δᵢ-δⱼ))`
`dPᵢ/d|Uⱼ| = |Uᵢ|(Gᵢⱼ cos(δᵢ-δⱼ) + Bᵢⱼ sin(δᵢ-δⱼ))`
`dQᵢ/dδⱼ = -|Uᵢ||Uⱼ|(Gᵢⱼ cos(δᵢ-δⱼ) + Bᵢⱼ sin(δᵢ-δⱼ))`
`dQᵢ/d|Uⱼ| = |Uᵢ|(Gᵢⱼ sin(δᵢ-δⱼ) - Bᵢⱼ cos(δᵢ-δⱼ))`

#### Діагональні елементи (i = j) - зв'язок всередині вузла
`dPᵢ/dδᵢ = -Qᵢ_розр - Bᵢᵢ|Uᵢ|²`
`dPᵢ/d|Uᵢ| = (Pᵢ_розр / |Uᵢ|) + Gᵢᵢ|Uᵢ|`
`dQᵢ/dδᵢ = Pᵢ_розр - Gᵢᵢ|Uᵢ|²`
`dQᵢ/d|Uᵢ| = (Qᵢ_розр / |Uᵢ|) - Bᵢᵢ|Uᵢ|`

> **Нотатка: Чому метод Ньютона "дорогий"?**
>
> Зверніть увагу на формули для діагональних елементів. Вони залежать від `Pᵢ_розр` та `Qᵢ_розр` - розрахункових потужностей на **поточній ітерації**. Це означає, що матриця Якобі **не є константою**. Її потрібно повністю перераховувати на кожному кроці ітераційного процесу. Саме ця операція (формування та розв'язання системи з матрицею Якобі) є найбільш обчислювально затратною в усьому алгоритмі.

### Приклад ручного розрахунку елементів
Розрахуємо два елементи якобіана для "плаского старту" у 3-вузловій системі (вузол 1 - баланс, 2 і 3 - PQ).
**Дано:**
- `y₁₂=1-4j`, `y₁₃=2-5j`, `y₂₃=3-6j`. Шунтів немає.
- "Плаский старт": `U₁=1.02∠0°`, `U₂=1.0∠0°`, `U₃=1.0∠0°`.
- `δ₂=0`, `δ₃=0`, `|U₂|=1.0`, `|U₃|=1.0`.

**1. Розрахунок `∂P₂/∂δ₃` (недіагональний елемент)**
- Формула: `|U₂||U₃|(G₂₃ sin(δ₂-δ₃) - B₂₃ cos(δ₂-δ₃))`
- З Y-матриці, `Y₂₃ = -y₂₃ = -3+6j`. Отже, `G₂₃ = -3`, `B₂₃ = 6`.
- `dP₂/dδ₃ = (1.0)*(1.0) * (-3*sin(0) - 6*cos(0)) = 1 * (0 - 6*1) = -6`

**2. Розрахунок `∂Q₃/∂|U₂|` (недіагональний елемент)**
- Формула: `|U₃|(G₃₂ sin(δ₃-δ₂) - B₃₂ cos(δ₃-δ₂))`
- `Y₃₂ = Y₂₃`, отже `G₃₂ = -3`, `B₃₂ = 6`.
- `dQ₃/d|U₂| = (1.0) * (-3*sin(0) - 6*cos(0)) = 1 * (0 - 6*1) = -6`

---

## Лекція 4: Метод блочної подвійної факторизації

### Навіщо потрібні ефективні розв'язувачі?
На кожній ітерації методу Ньютона ми розв'язуємо систему лінійних рівнянь (СЛАР): `[J] * [ΔX] = [ΔW]`. Для реальних енергосистем з тисячами вузлів матриця Якобі `[J]` стає гігантською. Крім того, вона є **розрідженою** - більшість її елементів є нулями, оскільки вузли з'єднані лише з найближчими "сусідами".

> **Нотатка: Факторизація vs. Пряме обернення**
>
> Намагатись знайти обернену матрицю `[J]⁻¹` для великої системи - це як розв'язувати гігантський Sudoku, намагаючись вгадати всі цифри одночасно. Це надзвичайно довго і може призвести до великих обчислювальних похибок.
>
> **Факторизація** (розкладання) - це значно розумніший підхід. Це схоже на логічний підхід до Sudoku, де ви послідовно заповнюєте комірки, спираючись на вже відомі значення. Ми розкладаємо складну матрицю `J` на добуток простіших (наприклад, трикутних) матриць, роботу з якими можна організувати набагато ефективніше.

### Метод блочної подвійної факторизації
Цей метод є узагальненням класичного методу Гауса, але для матриць, що складаються з менших матриць-блоків. Розглянемо СЛАР, представлену у блочному вигляді 2x2:
```
| Aₖₖ  Aₖₛ | | Xₖ |   | Yₖ |
|----------| |----| = |----|
| Aₛₖ  Aₛₛ | | Xₛ |   | Yₛ |
```
де `A...` - матриці-блоки, а `X...`, `Y...` - вектори-блоки.

**Алгоритм розв'язання:**

1.  **Прямий хід (Факторизація/Виключення):**
    -   `A*ₖₖ = A⁻¹ₖₖ` (обертаємо тільки перший, менший, діагональний блок).
    -   `A*ₖₛ = A*ₖₖ * Aₖₛ`
    -   `A*ₛₖ = Aₛₖ * A*ₖₖ`
    -   `A'ₛₛ = Aₛₛ - Aₛₖ * A*ₖₛ`

    **Що таке `A'ₛₛ`?** Це **доповнення Шура**. Якщо просто, то це оновлений блок `Aₛₛ`, з якого ми "виключили" весь вплив верхньої частини системи. Тепер він містить всю інформацію, необхідну для знаходження `Xₛ`.

2.  **Модифікація правої частини:**
    -   `Y'ₛ = Yₛ - A*ₛₖ * Yₖ` (так само коригуємо праву частину).

3.  **Зворотний хід (Підстановка):**
    -   `Xₛ = (A'ₛₛ)⁻¹ * Y'ₛ` (розв'язуємо меншу систему для `Xₛ`).
    -   `Xₖ = A*ₖₖ * Yₖ - A*ₖₛ * Xₛ` (знаходимо `Xₖ`, використовуючи вже відомий `Xₛ`).

Перевага методу в тому, що замість обернення однієї великої матриці ми обертаємо дві менші (`Aₖₖ` та `A'ₛₛ`), що значно швидше.

### Приклад ручного розрахунку
Виконаємо прямий хід для матриці 4x4, розбивши її на блоки 2x2.
`Aₖₖ = [[2, -1], [3, 2]]`, `Aₖₛ = [[3, 1], [15, 10]]`
`Aₛₖ = [[2, 3], [15, 10]]`, `Aₛₛ = [[15, -10], [100, 0]]`

**1. `A*ₖₖ = A⁻¹ₖₖ`:**
   `det(Aₖₖ) = 2*2 - (-1)*3 = 7`
   `A*ₖₖ = (1/7) * [[2, 1], [-3, 2]] ≈ [[0.2857, 0.1429], [-0.4286, 0.2857]]`

**2. `A*ₖₛ = A*ₖₖ * Aₖₛ`:**
   `A*ₖₛ = (1/7) * [[2, 1], [-3, 2]] * [[3, 1], [15, 10]] = (1/7) * [[21, 12], [21, 17]] = [[3, 1.7143], [3, 2.4286]]`

**3. `A'ₛₛ = Aₛₛ - Aₛₖ * A*ₖₛ`:**
   `Aₛₖ * A*ₖₛ = [[2, 3], [15, 10]] * [[3, 1.7143], [3, 2.4286]] = [[15, 10.7143], [75, 50]]`
   `A'ₛₛ = [[15, -10], [100, 0]] - [[15, 10.7143], [75, 50]] = [[0, -20.7143], [25, -50]]`

**Результат:** Модифікований блок (доповнення Шура) `A'ₛₛ ≈ [[0, -20.71], [25, -50]]`.

---

## Лекція 5: Вступ до оптимізації режимів електричних мереж

### Постановка задачі оптимізації режиму

У попередніх лекціях ми розв'язували задачу розрахунку усталеного режиму: маючи дані про мережу та навантаження, ми знаходили напруги та потоки. Однак, в реальності існує безліч допустимих режимів, і завжди стоїть задача обрати **найкращий (оптимальний)** з них.

> **Нотатка: Розрахунок vs. Оптимізація (Аналогія з GPS)**
>
> *   **Розрахунок режиму** — це як відповідь на питання: "Якщо я поїду з точки А в точку Б цим конкретним маршрутом, скільки часу це займе і скільки палива я витрачу?". Ми аналізуємо один заданий сценарій.
> *   **Оптимізація режиму** — це робота самого GPS-навігатора. Він аналізує *всі можливі* маршрути і знаходить той, який є найкращим за певним критерієм (найшвидший, найкоротший, з найменшою витратою палива), при цьому враховуючи обмеження (наприклад, не їхати по зустрічній смузі).

**Оптимізація режиму** — це процес знаходження такого стану енергосистеми, який є допустимим з технічної точки зору і при цьому мінімізує (або максимізує) обрану **цільову функцію**.

### Компоненти задачі оптимізації

Будь-яка задача оптимізації формально складається з трьох основних компонентів:

1.  **Цільова функція (Objective Function)**
    Це математичний вираз, який ми хочемо зробити якомога кращим. Найчастіше в енергетиці ми прагнемо **мінімізувати сумарні втрати активної потужності `ΔP_Σ`** в мережі. Це напряму пов'язано з економією палива на електростанціях та підвищенням ККД системи.

2.  **Керовані змінні (Control Variables)**
    Це "ручки та важелі", які диспетчер може крутити, щоб змінити режим роботи системи. До них належать:
    -   Активна та реактивна потужність генераторів.
    -   Напруга на шинах генераторних вузлів.
    -   Коефіцієнти трансформації регульованих трансформаторів.
    -   Потужність пристроїв компенсації (батарей конденсаторів, реакторів).

3.  **Обмеження (Constraints)**
    Це набір правил та законів, які не можна порушувати. Вони бувають двох типів:
    -   **Обмеження-рівності:** Це фундаментальні закони фізики, в нашому випадку - **рівняння усталеного режиму** (закони Кірхгофа, баланс потужностей). Вони мають виконуватись завжди і точно.
    -   **Обмеження-нерівності:** Це експлуатаційні та технічні межі обладнання. Вони задають допустимий діапазон роботи. Наприклад:
        -   Напруга у вузлах має бути в допустимих межах: `U_min ≤ U_вузла ≤ U_max`.
        -   Генератор не може видавати нескінченну реактивну потужність: `Q_min ≤ Q_gen ≤ Q_max`.
        -   Лінія електропередачі не може бути перевантажена: `P_лінії ≤ P_лінії_max`.

### Розрахунок втрат потужності в мережі
Сумарні втрати `ΔS_Σ` - це різниця між сумарною генерацією та сумарним навантаженням. Їх можна знайти, просумувавши всі інжекції потужності у вузли мережі.
`S_інжекції = U .* conj(Y * U)` (де `.*` - поелементне множення)
`ΔS_Σ = ΔP_Σ + jΔQ_Σ = sum(S_інжекції)`

### Приклад ручного розрахунку: Втрати в одній гілці
**Дано:** `U_i = 1.0∠0°`, `U_j = 0.98∠-5°`, `y_ij = 0.1 - j0.4`.

1.  **Напруги у комплексній формі:**
    `U_i = 1.0 + 0j`
    `U_j = 0.98 * (cos(-5°) + j*sin(-5°)) ≈ 0.9762 - j0.0854`
2.  **Струм від `i` до `j`:**
    `I_ij = (U_i - U_j) * y_ij = ((1.0 - 0.9762) + j(0 - (-0.0854))) * (0.1 - j0.4)`
    `I_ij = (0.0238 + j0.0854) * (0.1 - j0.4) ≈ 0.0365 - j0.0010`
3.  **Потік потужності від `i` до `j`:**
    `S_ij = U_i * conj(I_ij) = (1.0 + 0j) * (0.0365 + j0.0010) = 0.0365 + j0.0010`
4.  **Потік потужності від `j` до `i`:**
    `I_ji = -I_ij = -0.0365 + j0.0010`
    `S_ji = U_j * conj(I_ji) = (0.9762 - j0.0854) * (-0.0365 - j0.0010) ≈ -0.0356 + j0.0021`
5.  **Втрати = Сума потоків на кінцях лінії:**
    `ΔP_ij = P_ij + P_ji = 0.0365 - 0.0356 = 0.0009`
    `ΔQ_ij = Q_ij + Q_ji = 0.0010 + 0.0021 = 0.0031`

---

## Лекція 6: Методи оптимізації першого порядку (градієнтний спуск)

### Ідея градієнтних методів
У попередній лекції ми навчились ставити задачу оптимізації та розраховувати цільову функцію (втрати). Тепер постає питання: як саме змінювати керовані змінні, щоб знайти мінімум цієї функції?

Методи першого порядку - це ітераційні алгоритми, що використовують інформацію про **перші похідні** цільової функції для знаходження напрямку руху до мінімуму. Вони схожі на людину, що спускається з гори в густому тумані: вона не бачить всієї картини, але може визначити напрямок "найкрутішого схилу" під ногами і зробити крок у цьому напрямку.

### Поняття градієнта
**Градієнт** `∇F` - це вектор, що складається з часткових похідних функції по кожній зі змінних. Простими словами, він збирає в собі інформацію про "крутизну схилу" вздовж кожної координатної осі.

`∇F(X) = [ ∂F/∂x₁, ∂F/∂x₂, ..., ∂F/∂xₙ ]`

**Ключова властивість:** Вектор градієнта `∇F` завжди вказує на напрямок **найшвидшого зростання** функції. Відповідно, вектор **`-∇F` (антиградієнт)** вказує на напрямок **найшвидшого спадання**. Саме в цьому напрямку нам і потрібно рухатись, щоб знайти мінімум.

### Алгоритм градієнтного спуску
Ідея методу полягає в тому, щоб, починаючи з деякої початкової точки, ітераційно рухатись у напрямку антиградієнта. Формула одного кроку виглядає так:

**X⁽ᵏ⁺¹⁾ = X⁽ᵏ⁾ - α * ∇F(X⁽ᵏ⁾)**

де:
- `X⁽ᵏ⁾` - поточне положення (вектор керованих змінних).
- `∇F(X⁽ᵏ⁾)` - градієнт, розрахований у поточній точці.
- `α` - **крок оптимізації (швидкість навчання, learning rate)**. Це скалярний параметр, що визначає, наскільки великий крок ми робимо в обраному напрямку.

> **Нотатка: Про важливість кроку α**
>
> Вибір `α` - це справжнє мистецтво в оптимізації.
> *   **Якщо `α` занадто малий:** Ви будете робити крихітні кроки і спускатися з гори дуже повільно, ризикуючи так і не дійти до мінімуму за розумний час.
> *   **Якщо `α` занадто великий:** Ви можете зробити такий величезний крок, що "перестрибнете" долину і опинитесь на протилежному схилі ще вище, ніж були. Алгоритм стане нестабільним і ніколи не знайде мінімум.
>
> Тому підбір правильного `α` є ключовим для успішної роботи методу.

Алгоритм зупиняється, коли норма градієнта стає дуже близькою до нуля (ми на "пласкій" ділянці, ймовірно, в мінімумі) або після досягнення максимальної кількості ітерацій.

### Приклад ручного розрахунку: Один крок
Знайдемо наступну точку для функції `F(x, y) = (x - 3)² + 2*(y - 5)²`.
- **Початкова точка:** `X₀ = [0, 0]`
- **Крок:** `α = 0.1`

1.  **Часткові похідні (компоненти градієнта):**
    `∂F/∂x = 2*(x - 3)`
    `∂F/∂y = 4*(y - 5)`
2.  **Градієнт в точці `X₀ = [0, 0]`:**
    `∇F(X₀) = [ 2*(0 - 3), 4*(0 - 5) ] = [ -6, -20 ]`
3.  **Робимо крок:**
    `X₁ = X₀ - α * ∇F(X₀) = [0, 0] - 0.1 * [-6, -20] = [0, 0] - [-0.6, -2.0] = [0.6, 2.0]`

**Результат:** Нова точка `X₁ = [0.6, 2.0]`, ближча до мінімуму `(3, 5)`.

---

## Лекція 7: Методи оптимізації другого порядку (метод Ньютона)

### Переваги методів другого порядку
У попередній лекції ми розглядали градієнтний спуск, який для руху використовує лише інформацію про "напрямок схилу" (першу похідну). Це надійний, але часто повільний метод.

Методи другого порядку, головним з яких є **метод Ньютона**, використовують додаткову інформацію — про **"кривизну"** поверхні (другу похідну). Це дозволяє їм "бачити" загальну форму функції значно краще і знаходити мінімум набагато швидше.

> **Нотатка: Градієнтний спуск vs. Метод Ньютона**
>
> *   **Градієнтний спуск** — це як спускатися з гори в тумані. Ви робите невеликий крок у напрямку найкрутішого схилу, зупиняєтесь, оцінюєте новий напрямок і робите наступний крок. Це працює, але якщо ви у витягнутому яру, ви будете довго "зигзагувати" від одного схилу до іншого.
> *   **Метод Ньютона** — це як використати дрон, щоб оглянути рельєф навколо. Ви будуєте локальну 3D-модель поверхні (квадратичну апроксимацію), математично знаходите найнижчу точку на цій моделі і робите один великий "стрибок" прямо туди. Для багатьох функцій це значно ефективніше.

### Матриця Гессе (Гессіан)
Ключовим поняттям для методів другого порядку є **матриця Гессе `H`**.
- **Що це?** Це матриця других часткових похідних цільової функції `F`.
- **Що вона описує?** Вона повністю описує **кривизну** функції в заданій точці. Завдяки їй ми знаємо, чи схожа поверхня в цьому місці на "чашу", "сідло" чи "купол".

Для функції двох змінних `F(x, y)` гессіан має вигляд:
```
      | ∂²F/∂x²   ∂²F/∂x∂y |
H  =  |--------------------|
      | ∂²F/∂y∂x   ∂²F/∂y² |
```
Гессіан завжди є симетричною матрицею.

### Метод Ньютона для оптимізації
Ідея методу полягає в тому, щоб на кожній ітерації апроксимувати нашу складну функцію `F(X)` простішою моделлю (параболоїдом), а потім знайти точний мінімум цієї моделі за один аналітичний крок. Цей крок `ΔX` (напрямок Ньютона) знаходиться шляхом розв'язання лінійної системи:

**[H(X⁽ᵏ⁾)] * [ΔX] = -∇F(X⁽ᵏ⁾)**

де:
- `X⁽ᵏ⁾` - поточна точка.
- `∇F(X⁽ᵏ⁾)` - градієнт (вектор перших похідних) в цій точці.
- `H(X⁽ᵏ⁾)` - матриця Гессе (матриця других похідних) в цій точці.
- `ΔX` - шуканий крок до мінімуму.

Нова точка знаходиться як: **X⁽ᵏ⁺¹⁾ = X⁽ᵏ⁾ + ΔX**

- **Переваги:** Дуже висока (квадратична) швидкість збіжності. Для простих квадратичних функцій він знаходить мінімум за одну ітерацію.
- **Недоліки:**
    1.  **Обчислювальна складність:** Потрібно розраховувати не тільки вектор перших похідних, а й цілу матрицю других похідних.
    2.  **Розв'язання СЛАР:** На кожній ітерації потрібно розв'язувати систему лінійних рівнянь, що для великих задач є затратним.
    3.  **Нестабільність:** Метод може бути нестабільним, якщо гессіан не є додатно визначеним (тобто якщо функція в цій точці не схожа на "чашу").

---

## Лекція 8: Оптимізація реактивної потужності за допомогою градієнтних методів

### Постановка задачі оптимального потокорозподілу (OPF)
Ми переходимо від абстрактних математичних функцій до реальної інженерної задачі - **оптимального потокорозподілу (Optimal Power Flow - OPF)**. Метою OPF є знаходження такого режиму роботи енергосистеми, який є не просто технічно можливим, а **найкращим** за певним критерієм.

**Мета (Цільова функція):** Найчастіше метою є **мінімізація сумарних втрат активної потужності `ΔP_Σ`** в мережі. Менші втрати = менше спаленого палива = вища ефективність та економія.

**Керовані змінні:** В задачі оптимізації реактивної потужності основними "важелями" є:
-   Реактивна потужність генераторів (`Q_ген`).
-   Напруга на шинах генераторів (`U_ген`).
-   Коефіцієнти трансформації.
Для спрощення ми будемо керувати лише `Q_ген`.

**Обмеження:** Всі обмеження з лекції 5 залишаються в силі: рівняння режиму (рівності), межі по напрузі та потужності (нерівності).

### Алгоритм оптимізації на основі градієнта
Для розв'язання цієї складної задачі ми застосуємо вже знайомий нам градієнтний метод.

**Загальний цикл оптимізації:**
1.  **Початковий розрахунок:** Розрахувати усталений режим (як в лекції 2) для початкових значень `Q_ген`. Виміряти початкові втрати `ΔP_Σ`.
2.  **Розрахунок градієнта:** Розрахувати чутливість `∂ΔP_Σ/∂Q_ген`. Це покаже, як зміняться втрати, якщо трохи змінити `Q_ген`.
3.  **Перевірка збіжності:** Якщо градієнт близький до нуля, значить ми в мінімумі. Зупиняємось.
4.  **Коригування змінних:** Робимо крок у напрямку антиградієнта: `Q_ген_нове = Q_ген_старе - α * (∂ΔP_Σ/∂Q_ген)`.
5.  **Врахування обмежень:** Перевірити, чи нове `Q_ген` не вийшло за межі `Q_min`, `Q_max`. Якщо вийшло - "притиснути" його до відповідної межі.
6.  **ПЕРЕРАХУНОК РЕЖИМУ:** Це **ключовий крок!** Оскільки ми змінили `Q_ген`, вся система змінила свій стан. Потрібно **запустити повний розрахунок усталеного режиму** (метод Ньютона з лекції 2), щоб знайти нові узгоджені напруги та втрати.
7.  **Повторення:** Повернутись до кроку 2.

> **Нотатка: Як знайти градієнт для складної системи?**
>
> Для простої функції `F(x,y)` ми могли знайти похідні аналітично. Але як знайти `∂ΔP_Σ/∂Q_ген` для цілої енергосистеми, яка описується тисячами нелінійних рівнянь?
>
> Тут на допомогу приходить **метод скінченних різниць**. Ідея геніально проста:
> 1. Розрахувати базові втрати `P_loss_base`.
> 2. Трохи "штовхнути" керовану змінну: `Q_ген_нове = Q_ген_старе + dQ`, де `dQ` - дуже мале число (напр. 0.01).
> 3. Розрахувати нові втрати `P_loss_perturbed`.
> 4. Градієнт (чутливість) наближено дорівнює: `(P_loss_perturbed - P_loss_base) / dQ`.
>
> Цей чисельний метод дозволяє знайти градієнт для будь-якої системи, не знаючи її внутрішніх рівнянь. Ми використовуємо її як "чорну скриньку".

### Приклад ручного розрахунку: Один крок оптимізації
**Дано (Варіант 1):**
-   Початкове `Qg2_current = 0.20` в.о.
-   Початкові втрати `P_loss_base = 0.150` в.о.
-   Збурення `dQ = 0.01` в.о.
-   Втрати після збурення `P_loss_perturbed = 0.145` в.о.
-   Крок оптимізації `α = 1.0`
-   Межі: `Qg2_min = -0.1`, `Qg2_max = 0.6` в.о.

**1. Розрахунок градієнта (метод скінченних різниць):**
    `gradient = (P_loss_perturbed - P_loss_base) / dQ = (0.145 - 0.150) / 0.01 = -0.5`
    *Інтерпретація: градієнт від'ємний, отже для зменшення втрат потрібно **збільшувати** Q_g2.*

**2. Розрахунок нового значення `Q_g2` (без обмежень):**
    `Qg2_new_calc = Qg2_current - α * gradient = 0.20 - 1.0 * (-0.5) = 0.70`

**3. Врахування обмежень:**
    `0.70` більше за `Qg2_max = 0.6`. Тому спрацьовує верхнє обмеження.
    `Qg2_final = 0.6`

**Результат:** Рекомендоване нове значення `Q_g2 = 0.60` в.о.

---

## Лекція 9: Оцінка стану в енергосистемах

### Навіщо потрібна оцінка стану?
Усі розрахунки, які ми робили досі, базувались на ідеалізованих даних. В реальності ж диспетчер отримує інформацію про стан системи з телеметрії (система SCADA), і ці виміри:
-   **Містять похибки**: кожен прилад має свій клас точності.
-   **Є надлишковими**: кількість вимірів (потоки, напруги, інжекції) значно більша, ніж кількість змінних, необхідних для повного опису режиму.
-   **Можуть бути помилковими**: іноді трапляються грубі помилки або збої.

> **Нотатка: Оцінка стану - робота детектива**
>
> Уявіть, що ви детектив, який розслідує подію. У вас є покази 10 свідків (це **виміри**).
> - Кожен свідок бачив подію зі свого ракурсу і щось міг наплутати (це **похибки**).
> - Деякі свідки більш надійні, ніж інші (це **вага/точність виміру**).
> - Один зі свідків може свідомо брехати або бути божевільним (це **груба помилка**).
>
> Ваше завдання - не повірити сліпо одному свідку, а **скомбінувати всю інформацію**, врахувати надійність кожного, виявити брехуна і скласти **найбільш ймовірну картину** того, що відбулося насправді.
>
> **Оцінка стану (State Estimation - SE)** робить те ж саме, але для енергосистеми. Вона обробляє всю суперечливу телеметрію і видає єдину, узгоджену і найбільш ймовірну картину режиму - **вектор стану** (комплексні напруги у всіх вузлах).

### Метод зважених найменших квадратів (WLS)
Це "математичний детектив", який лежить в основі SE. Ідея в тому, щоб знайти такий вектор стану `X` (напруг), при якому розраховані значення параметрів `h(X)` будуть мінімально відрізнятись від фактичних вимірів `z`.

**Цільова функція WLS:**
`J(X) = [z - h(X)]ᵀ * R⁻¹ * [z - h(X)]` -> `min`

Давайте розшифруємо цю формулу:
- `[z - h(X)]`: Це вектор **нев'язок** - різниць між тим, що "показують прилади" (`z`) і тим, що "має бути згідно з розрахунком" (`h(X)`).
- `[...]ᵀ * [...]`: Ми хочемо мінімізувати не самі нев'язки (бо вони можуть бути додатними і від'ємними), а **суму їх квадратів**. Це і є ідея методу **найменших квадратів**.
- `* R⁻¹ *`: Це найцікавіше. `R⁻¹` - це **вагова матриця**. Це діагональна матриця, де вага кожного виміру `wᵢ = 1/σᵢ²` обернено пропорційна квадрату його похибки.
    -   *Якщо вимір дуже точний (мала похибка `σ`)* -> його вага `w` буде великою.
    -   *Якщо вимір неточний (велика похибка `σ`)* -> його вага `w` буде малою.
Таким чином, алгоритм буде сильніше "намагатись" догодити точним вимірам, і менше зважатиме на неточні. Це і є метод **зважених** найменших квадратів.

### Спрощення: DC State Estimation
Повна (AC) задача WLS є нелінійною і складною. Тому часто використовують її спрощену версію - **DC State Estimation**.
**Припущення:**
1. Напруги близькі до номіналу (`|U| ≈ 1.0`).
2. Активні опори ліній значно менші за реактивні (`R << X`).
3. Кути напруг малі.

Ці припущення дозволяють звести нелінійні рівняння потокорозподілу до простої **лінійної** залежності:
`P_ij ≈ (1/x_ij) * (δ_i - δ_j) = b_ij * (δ_i - δ_j)`
де `x_ij` - реактивний опір гілки, `b_ij` - її реактивна провідність, `δ` - кути напруг.

Тепер рівняння вимірів стає лінійним: `z = H*X`, де `X` - це вектор невідомих кутів `δ`. А мінімум для такої задачі можна знайти **за один крок**, розв'язавши лінійну систему **нормальних рівнянь**:

**(Hᵀ * R⁻¹ * H) * X = Hᵀ * R⁻¹ * z**

### Приклад ручного розрахунку: Формулювання задачі
Сформулюємо задачу DC SE для 3-вузлової схеми.
- **Вузол 1:** балансуючий (`δ₁ = 0`).
- **Вектор стану:** `X = [δ₂, δ₃]` (невідомі).
- **Провідності:** `b₁₂ = 1/0.2=5`, `b₁₃ = 1/0.4=2.5`, `b₂₃ = 1/0.5=2`.
- **Виміри:** `z = [P₁₂, P₁₃, P₂₃] = [0.52, 0.23, 0.09]`.
- **Дисперсії (квадрати похибок):** `σ²_P₁₂=0.001`, `σ²_P₁₃=0.001`, `σ²_P₂₃=0.002`.

**1. Рівняння вимірювань `z = H*X`:**
    `P₁₂ = b₁₂ * (δ₁ - δ₂) = 5 * (0 - δ₂) = -5δ₂ + 0δ₃`
    `P₁₃ = b₁₃ * (δ₁ - δ₃) = 2.5 * (0 - δ₃) = 0δ₂ - 2.5δ₃`
    `P₂₃ = b₂₃ * (δ₂ - δ₃) = 2δ₂ - 2δ₃`

**2. Матриця Якобі `H` (матриця зв'язку):**
    З коефіцієнтів рівнянь вище складаємо матрицю `H`:
    `H = [[-5,    0  ],  // Рівняння для P12`
    `     [ 0,  -2.5],  // Рівняння для P13`
    `     [ 2,    -2 ]]  // Рівняння для P23`

**3. Вагова матриця `R⁻¹`:**
    `R⁻¹ = diag(1/σ²) = diag(1/0.001, 1/0.001, 1/0.002) =`
    `     [[1000,    0,    0],`
    `      [   0, 1000,    0],`
    `      [   0,    0,  500]]`

**Результат:** Ми сформували всі компоненти для системи нормальних рівнянь.

---

## Лекція 10: Ортогональна факторизація (метод обертань Гівенса)

### Альтернатива LU-розкладанню: QR-розкладання
У лекції 4 ми розглядали LU-факторизацію для розв'язання СЛАР. Існує інший, надзвичайно потужний клас методів, що базується на **ортогональній факторизації**, найвідомішим представленням якої є **QR-розкладання**.

При QR-розкладанні матриця `A` представляється у вигляді:
`A = Q * R`
де:
- `R` - **верхня трикутна матриця** (аналогічна матриці `U` в LU-розкладанні).
- `Q` - **ортогональна матриця**.

**Що таке ортогональна матриця?** Це матриця, для якої обернена дорівнює транспонованій: `Q⁻¹ = Qᵀ`. Це її ключова властивість. Операція транспонування є тривіальною для комп'ютера (на відміну від обернення), що робить подальші обчислення дуже зручними та швидкими.

> **Нотатка: Чому QR-розкладання таке важливе?**
>
> Головна перевага ортогональних методів - це їхня **висока обчислювальна стійкість**.
>
> *   **LU-розкладання** можна порівняти з роботою хірурга з дуже гострим скальпелем, але злегка тремтячою рукою. Для більшості операцій все буде добре. Але на дуже складних, "погано обумовлених" матрицях, кожна маленька похибка округлення може накопичуватись і призводити до значних неточностей у фінальному результаті.
> *   **QR-розкладання** - це той самий хірург, але який використовує високоточний роботизований маніпулятор. Кожен крок (обертання) виконується таким чином, щоб не накопичувати похибки. Для критично важливих та складних обчислень цей метод є набагато надійнішим.

### Розв'язання СЛАР за допомогою QR-розкладання
Алгоритм елегантний і простий:
1.  Початкова система: `A*x = b`
2.  Підставляємо розкладання: `(Q*R)*x = b`
3.  Домножуємо обидві частини зліва на `Qᵀ`: `Qᵀ*(Q*R)*x = Qᵀ*b`
4.  Оскільки `Qᵀ*Q = I` (одинична матриця), вона просто "зникає": `R*x = Qᵀ*b`
5.  Тепер ми маємо систему з верхньою трикутною матрицею `R`, яка легко розв'язується **зворотною підстановкою**, як і в методі Гауса.

### Метод обертань Гівенса
Це один з методів для отримання QR-розкладання.
**Стратегія:** Ми будемо послідовно "знищувати" (обнуляти) кожен елемент матриці `A` під головною діагоналлю. Для обнулення одного конкретного елемента `A(i, j)` ми використовуємо спеціальну **матрицю обертання Гівенса `G`**.

Матриця `G` схожа на одиничну, але містить елементи `cos(θ)` та `sin(θ)`, які підібрані так, щоб при множенні `G * A` саме елемент `A(i, j)` перетворився на нуль. Ми послідовно застосовуємо такі матриці обертання `G₁, G₂, ...` для всіх піддіагональних елементів, поки наша початкова матриця `A` не перетвориться на верхню трикутну матрицю `R`.

### Приклад ручного розрахунку: Один крок обертання
**Мета:** Обнулити елемент `A[1,0]` у матриці `A = [[3, 2], [2, 5]]`.
Тут `A[0,0] = 3` (елемент на діагоналі) та `A[1,0] = 2` (елемент, що обнуляємо).

1.  **Розрахунок знаменника `r`:**
    `r = sqrt(A[0,0]² + A[1,0]²) = sqrt(3² + 2²) = sqrt(13) ≈ 3.605`
2.  **Розрахунок коефіцієнтів `c` (косинус) та `s` (синус):**
    `c = A[0,0] / r = 3 / sqrt(13) ≈ 0.832`
    `s = -A[1,0] / r = -2 / sqrt(13) ≈ -0.555`
3.  **Формування матриці обертання Гівенса `G`:**
    `G = [[c, -s], [s, c]] = [[0.832, 0.555], [-0.555, 0.832]]`
4.  **Застосування обертання `R = G * A`:**
    `R = [[0.832, 0.555], [-0.555, 0.832]] * [[3, 2], [2, 5]]`
    `R ≈ [[3.605, 4.440], [0.000, 3.051]]` -> **елемент [1,0] обнулився!**

**Результат:** Ми отримали верхню трикутну матрицю `R`.

---

## Лекція 11: Алгебра розріджених матриць в електроенергетиці

### Фізична природа розрідженості в електроенергетиці
У реальних об'єднаних енергетичних системах (ОЕС) кількість вузлів (підстанцій, станцій) досягає $N = 10\,000 \dots 100\,000$. Якщо зберігати таку матрицю в щільному (Dense) форматі, для $N = 50\,000$ розмірність складе $2.5 \times 10^9$ елементів, що вимагає понад 40 ГБ RAM для одного масиву $Y_{bus}$.

Проте топологічний граф електричної мережі є розрідженим: середня кількість ліній, підключених до однієї підстанції (ступінь вершини / Node Degree), становить лише $2 \dots 4$. Це означає, що у кожному рядку матриці розмірністю 50 000 міститься лише 3–5 ненульових чисел, а решта 99.99% — нулі.

> **Нотатка від професора: Енергосистема як розріджений граф**
> Електрична мережа — це класичний розріджений граф. Зберігати в пам'яті мільярди нулів і множити на них процесором — неприпустиме марнотратство. Алгебра розріджених матриць зберігає та опрацьовує **тільки ненульові значення**.

### Кількісні характеристики розрідженості
- **Кількість ненульових елементів ($N_{nz}$):** $N_{nz} = N + 2M$, де $N$ — вузли, $M$ — гілки.
- **Щільність (Density $\rho$):** $\rho = \frac{N_{nz}}{N^2} \times 100\%$.
- **Коефіцієнт розрідженості (Sparsity $S$):** $S = 100\% - \rho$.

### Обчислювальна складність: Dense vs Sparse
- **Пам'ять:** $O(N^2)$ проти $O(N_{nz}) \approx O(N)$.
- **Множення матриці на вектор (SpMV, $I = Y \cdot U$):** $N^2$ операцій проти $N_{nz} \approx (3 \dots 5)N$ операцій (для $N = 10\,000$ прискорення у понад 2500 разів).

### Приклад ручного розрахунку: Метрики 5-вузлової мережі
5 вузлів, 5 ліній: 1-2, 1-3, 2-3, 3-4, 4-5.
- $N = 5$, $M = 5$.
- $N_{nz} = 5 + 2(5) = 15$.
- $\rho = \frac{15}{25} \times 100\% = 60.0\%$, $S = 40.0\%$.

---

## Лекція 12: Формати збереження розріджених матриць: COO, CSR, CSC та LIL

### Чотири фундаментальні формати
1. **COO (Coordinate Format):** три паралельні масиви `rows[]`, `cols[]`, `values[]` довжиною $N_{nz}$. Ідеальний для зчитування списку ліній ЛЕП.
2. **CSR (Compressed Sparse Row):** стандарт де-факто для множення матриці на вектор ($I = Y \cdot U$) та методу Ньютона. Масиви:
   - `values[]` (довжина $N_{nz}$) — ненульові елементи рядок за рядком;
   - `col_indices[]` (довжина $N_{nz}$) — номери стовпців;
   - `row_ptr[]` (довжина $N + 1$) — покажчики меж рядків у пам'яті.
3. **CSC (Compressed Sparse Column):** стиснення по стовпцях (`values`, `row_indices`, `col_ptr`). Використовується в прямих розв'язувачах СЛАР з LU-факторизацією.
4. **LIL (List of Lists) та DOK (Dictionary of Keys):** динамічні структури для швидкої зміни топології мережі (комутації вимикачів) на льоту.

> **Нотатка від професора: Чому CSR такий швидкий?**
> Масив `row_ptr` вказує точну ділянку пам'яті для будь-якої підстанції в кеші процесора за час $O(1)$ без повного перебору даних.

### Приклад ручного розрахунку (4 вузли, 12 ненульових елементів)
- `row_ptr = [ 0, 3, 6, 9, 12 ]` (довжина $N+1 = 5$).
- `col_indices = [ 0, 1, 3,  0, 1, 2,  1, 2, 3,  0, 2, 3 ]`.
- `values = [ 15, -10, -5,  -10, 30, -20,  -20, 35, -15,  -5, -15, 20 ]`.

---

## Лекція 13: Обчислювальні операції з розрідженими матрицями та явище заповнення (Fill-in)

### Прямі проти ітераційних методів
- **Прямі методи (Sparse LU / Cholesky):** надійні, але страждають від заповнення (Fill-in).
- **Ітераційні методи (Krylov Subspace / CG / BiCGStab / GMRES):** не змінюють матрицю, базуються на SpMV, вимагають передобумовлення (ILU).

### Явище заповнення (Fill-in Phenomenon)
Під час виключення змінної $k$ у методі Гауса:
$$A_{ij}^{(k)} = A_{ij}^{(k-1)} - \frac{A_{ik}^{(k-1)} A_{kj}^{(k-1)}}{A_{kk}^{(k-1)}}$$
Якщо $A_{ij} = 0$, але вузол $k$ з'єднаний одночасно з вузлами $i$ та $j$, на місці нуля утворюється новий зв'язок — **fill-in елемент**.

> **Нотатка від професора: Фізичний зміст Fill-in**
> Виключення вузла підстанції $k$ створює "віртуальні лінії" між усіма її сусідами. Якщо виключити великий вузол-хаб першим, уся матриця миттєво втратить розрідженість і перетвориться на щільну.

### Схеми впорядкування Тінні (Tinney Ordering)
- **Tinney-1:** впорядкування за зростанням початкового ступеня вершини.
- **Tinney-2 (Minimum Degree Algorithm):** золотий стандарт в енергетиці; на кожному кроці виключається вузол з найменшим поточним ступенем.
- **Tinney-3 (Minimum Fill):** вибір вузла з мінімальним утворенням нових fill-in елементів.

---

## Лекція 14: Практичне застосування: Розріджений розрахунок потокорозподілу (DC Power Flow) та модальний аналіз стійкості

### Лінеаризований розрахунок потокорозподілу (DC Power Flow)
При $R \ll X$, $|U| \approx 1.0$ та малих кутах $\Delta \theta$:
$$[P] = [B'] \cdot [\theta]$$
- Фіксація балансуючого вузла (Slack Bus $\theta_1 = 0$) усуває сингулярність.
- Редукована матриця $B'_{\text{red}}$ розміром $(N-1) \times (N-1)$ є симетричною, додатно визначеною та сильно розрідженою.
- Перетоки потужності по ЛЕП: $P_{ij} = \frac{\theta_i - \theta_j}{x_{ij}}$.

### Модальний аналіз стійкості (Sparse Eigenvalue Analysis)
- Спектр редукованої матриці $B'_{\text{red}} v = \lambda v$.
- Найменше власне значення $\lambda_{\min}$ визначає запас статичної стійкості за напругою (наближення $\lambda_{\min} \to 0$ означає втрату стійкості).
- **Степеневий метод зі зсувом (Inverse Power Iteration):** дозволяє знайти критичне значення $\lambda_{\min}$ та слабкий вузол мережі $v_{\min}$ без розрахунку всієї матриці, виконуючи лише швидкі розріджені розв'язання $B'_{\text{red}} w_{k+1} = v_k$.

## Лекція 15: Швидкий розчеплений метод потокорозподілу (FDLF - Fast Decoupled Load Flow)

### Метод Стотта-Альсака (FDLF)
У попередніх лекціях ми розглядали метод Ньютона-Рафсона ([Лекція 2](Lecture_2.md)) для розрахунку потокорозподілу, який вимагає на кожній ітерації формування та обернення (або факторизації) Якобіана — великої матриці похідних. 
У реальних високовольтних електричних мережах активний опір ліній ($r$) значно менший за їх реактивний опір ($x$), тому матриця провідностей $Y_{bus}$ переважно уявна. Це призводить до сильного зв'язку між активною потужністю $P$ і кутами напруг $\theta$, та між реактивною потужністю $Q$ і модулями напруг $V$, у той час як перехресні зв'язки ($P-V$ та $Q-\theta$) є відносно слабкими.

Швидкий розчеплений метод (Fast Decoupled Load Flow, запропонований Б. Стоттом і О. Альсаком у 1974 р.) базується на двох припущеннях:
1. Зміни кутів фаз впливають переважно на перетікання активної потужності: $\Delta P \approx \frac{\partial P}{\partial \theta} \Delta \theta$
2. Зміни модулів напруг впливають переважно на реактивну потужність: $\Delta Q \approx \frac{\partial Q}{\partial V} \Delta V$

Тому Якобіан можна **розчепити** (decouple) на дві менші матриці, ігноруючи позадіагональні блоки:
$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} J_{11} & 0 \\ 0 & J_{22} \end{bmatrix} \begin{bmatrix} \Delta \theta \\ \Delta V \end{bmatrix}$

Далі робляться додаткові спрощення мережі (вважаємо $r \approx 0$, $\cos(\theta_{ij}) \approx 1$, $V_i \approx 1$ p.u. при розрахунку елементів матриці), що дозволяє сформувати дві **постійні** матриці $B'$ та $B''$:

$\frac{\Delta P}{V} = B' \cdot \Delta \theta$
$\frac{\Delta Q}{V} = B'' \cdot \Delta V$

> **Нотатка від професора:**
> Головна перевага FDLF — матриці $B'$ та $B''$ формуються із уявної частини $Y_{bus}$ (з певними модифікаціями для шунтів/трансформаторів) і **залишаються незмінними** протягом всього розрахунку. Це означає, що їх потрібно факторизувати лише **один раз** перед початком ітерацій. Завдяки цьому кожна ітерація FDLF виконується в 5-10 разів швидше за ітерацію Ньютона-Рафсона. І хоча метод Стотта-Альсака може потребувати більше ітерацій для збіжності, загальний час розв'язання для великих схем (тисячі вузлів) значно менший!

## Лекція 16: Метод розріджених векторів та обчислення діагональних елементів Zbus

### Навіщо потрібні лише діагональні елементи?
У попередніх лекціях ми розглядали розв'язання систем лінійних рівнянь $Y_{bus} \cdot V = I$. Але в електроенергетиці існує задача, де нам потрібна обернена матриця $Z_{bus} = Y_{bus}^{-1}$, а саме її діагональні елементи $Z_{kk}$. Це задача **розрахунку струмів короткого замикання (КЗ)**.
Згідно з теоремою Тевеніна, струм трифазного КЗ у вузлі $k$ обчислюється як:
$I_k^{(3)} = \frac{V_k^{(0)}}{Z_{kk}}$
де $V_k^{(0)}$ — напруга у вузлі до КЗ, а $Z_{kk}$ — діагональний елемент матриці $Z_{bus}$, що відповідає еквівалентному опору системи відносно вузла $k$.

Для великих систем (тисячі вузлів) знаходження **повної** оберненої матриці $Z_{bus}$ є обчислювально неможливим, оскільки вона є повністю заповненою (dense), на відміну від розрідженої $Y_{bus}$. Але нам потрібен лише один елемент $Z_{kk}$!

### Метод розріджених векторів
Знаходження $k$-го стовпця матриці $Z_{bus}$ еквівалентне розв'язанню СЛАР:
$Y_{bus} \cdot z_k = e_k$
де $e_k$ — це вектор, у якого всі елементи нулі, окрім 1 на $k$-тій позиції (розріджений вектор).

Використавши LU-факторизацію $Y_{bus} = L \cdot U$, маємо:
$L \cdot U \cdot z_k = e_k$

1. **Швидка пряма підстановка (Fast Forward Substitution):**
Розв'язуємо $L \cdot y = e_k$.
Оскільки вектор $e_k$ має нулі на позиціях $1, 2, ..., k-1$, і матриця $L$ є нижньою трикутною, то вектор $y$ також буде мати **нулі** на позиціях від $1$ до $k-1$! Нам не потрібно виконувати обчислення для цих елементів. Ми починаємо пряму підстановку одразу з кроку $i = k$.

2. **Швидка зворотна підстановка (Fast Backward Substitution):**
Розв'язуємо $U \cdot z_k = y$.
Нам потрібен лише діагональний елемент $Z_{kk}$ (який дорівнює $z_{k,k}$). Щоб його знайти, нам потрібно виконати зворотну підстановку починаючи з останнього елемента $n$ і рухаючись **лише до кроку $k$**. Нам не потрібно обчислювати елементи $z_i$ для $i < k$!

> **Нотатка від професора:**
> Цей підхід лежить в основі алгоритму Такахаші (Takahashi's Algorithm) для знаходження елементів оберненої матриці. Завдяки тому, що ми пропускаємо обчислення "нулів" у проміжному векторі $y$ і зупиняємо зворотну підстановку на кроці $k$, кількість математичних операцій кардинально зменшується. Це дозволяє миттєво знаходити еквівалентний опір будь-якого вузла навіть для енергосистеми на 10 000 вузлів.

> **Глибока інтуїція: Топологічний шлях струму короткого замикання**
> Чому алгоритм розріджених векторів працює так ідеально саме для КЗ? Коли стається трифазне КЗ у вузлі $k$, він фізично "заземлюється". Струм пошкодження ($I_k^{(3)}$) не виникає з нізвідки — він збирається з усієї енергосистеми. Проте внесок віддалених генераторів гаситься опором мережі. 
> Вектор $e_k = [0, ..., 1, ..., 0]^T$ математично моделює одиночну інжекцію струму лише у вузлі $k$. Швидка пряма підстановка (пропуск нулів) означає, що хвиля напруги від КЗ ще не дійшла до топологічно віддалених вузлів. Зворотна підстановка збирає струм назад, і зупиняється на вузлі $k$, бо нам не цікавий розподіл напруг "позаду" точки КЗ, нас цікавить лише потенціал у самій точці пошкодження для визначення її еквівалентного опору. Це яскравий приклад того, як математична розрідженість ідеально описує фізичну локальність електричних збурень.

## Лекція 17: Аналіз надійності N - 1 та модифікація розріджених систем за формулою Шермана-Моррісона (PTDF/LODF)

### Критерій надійності N - 1
Фундаментальним правилом проектування та експлуатації енергосистем є критерій **N - 1**. Він означає, що система повинна залишатися стійкою і продовжувати постачати електроенергію всім споживачам у разі аварійного відключення будь-якого **одного** елемента (генератора, трансформатора або ЛЕП).

Для диспетчера це означає необхідність постійно, кожні кілька хвилин, прораховувати тисячі сценаріїв: "А що буде, якщо відключиться лінія А? А якщо лінія Б?". Якщо в мережі 10 000 ліній, треба 10 000 разів розв'язати систему $Y \cdot U = I$. 
Навіть з розрідженими методами (CSR, Tinney-2) повна перефакторизація матриці 10 000 разів поспіль забирає занадто багато часу. Чи можна перерахувати режим без перефакторизації?

### Формула Шермана-Моррісона (Sherman-Morrison Formula)
Математика дає блискучу відповідь: так! Якщо матриця $A$ зазнає зміни лише **рангу 1** (наприклад, додається або видаляється один зв'язок між вузлами $i$ та $j$), то обернену матрицю $A_{new}^{-1}$ можна знайти з попередньої оберненої матриці $A^{-1}$ за допомогою формули Шермана-Моррісона:

$$(A + u \cdot v^T)^{-1} = A^{-1} - \frac{A^{-1} u \cdot v^T A^{-1}}{1 + v^T A^{-1} u}$$

де $u$ та $v$ — вектори-стовпці.

В електроенергетиці відключення лінії $k$ між вузлами $i$ та $j$ з провідністю $y_k$ (де $y_k = 1/x_k$ для DC Power Flow) означає віднімання від $Y_{bus}$ матриці рангу 1:
$\Delta Y = -y_k \cdot (e_i - e_j)(e_i - e_j)^T$
де $e_i$ — вектор, у якого всі нулі, окрім 1 на $i$-тій позиції.

Якщо покласти $u = e_i - e_j$ та $v = -y_k (e_i - e_j)$, ми отримаємо оновлену матрицю опорів $Z_{new} = Y_{new}^{-1}$ без жодної факторизації, лише через декілька операцій множення вектора на вектор!

> **Нотатка від професора:**
> На практиці ми рідко обчислюємо саму обернену матрицю $Z$. Формула Шермана-Моррісона лежить в основі розрахунку лінійних коефіцієнтів чутливості (PTDF — Power Transfer Distribution Factors та LODF — Line Outage Distribution Factors). Замість перерахунку всієї матриці, диспетчерська програма обчислює лише те, **як перерозподілиться струм відключеної лінії по інших лініях** (це і є LODF). Це робить аналіз $N-1$ практично миттєвим.

> **Глибока інтуїція: Електромагнітна інерція мережі (LODF)**
> Уявіть мережу як систему водопровідних труб. Якщо перекрити одну трубу (аварія ЛЕП), вода (струм) не зникає, вона миттєво перерозподіляється по паралельних шляхах. Звідки мережа "знає", куди текти? Це визначається виключно топологією (спротивом паралельних шляхів).
> Вектор $Z \cdot u$ (або розв'язок $Y \cdot z = u$) у формулі Шермана-Моррісона — це не просто алгебра. Це математичне моделювання "пробної інжекції": ми впорскуємо 1 ампер у вузол $i$ і витягуємо 1 ампер з вузла $j$. Відгук мережі на цю пробну інжекцію дозволяє точно передбачити, куди хлине справжня потужність після відключення лінії. Тобто ми аналізуємо аварію ще до її настання, спостерігаючи за топологічною "пружністю" графа!


## Лекція 18: Несиметричні трифазні розріджені моделі розподільчих мереж (координати a-b-c)

### Від симетрії до суворої реальності
Досі у всіх наших розрахунках ми неявно робили фундаментальне припущення: три фази енергосистеми завантажені однаково. Тому ми моделювали всю мережу в однолінійному виконанні (Single-Line Diagram), використовуючи однофазні еквіваленти для кожної підстанції.
Це припущення чудово працює для магістральних мереж (330–750 кВ), де навантаження цілих міст статистично усереднюється і фази майже симетричні.

Проте, коли ми спускаємося на рівень **розподільчих мереж** (0.4–10 кВ), картина кардинально змінюється:
1. **Однофазні навантаження:** На одній вулиці до фази `a` підключено 10 будинків, до `b` — 15, до `c` — 5. Система глибоко несиметрична.
2. **Невзаємні лінії:** Проводи висять на стовпах на різній відстані один від одного. Взаємна індуктивність між фазами `a-b` не дорівнює `b-c`.
3. **Неповнофазні режими:** Обрив одного проводу (наприклад, фази `a`) залишає фази `b` і `c` у роботі.

Для точного аналізу таких режимів однолінійна модель марна. Нам потрібна **трифазна a-b-c модель**.

### Блочно-розріджені матриці
У трифазній моделі кожен фізичний вузол $i$ описується не одним комплексним числом напруги $V_i$, а вектором-стовпцем із трьох напруг:
$$V_i = \begin{bmatrix} V_i^a \\ V_i^b \\ V_i^c \end{bmatrix}$$

Відповідно, кожна лінія електропередавання між вузлами $i$ та $j$ описується не одним скалярним опором, а матрицею провідностей розміром $3 \times 3$:
$$Y_{ij}^{abc} = \begin{bmatrix} y_{aa} & y_{ab} & y_{ac} \\ y_{ba} & y_{bb} & y_{bc} \\ y_{ca} & y_{cb} & y_{cc} \end{bmatrix}$$
де $y_{aa}$ — власна провідність фази `a`, а $y_{ab}$ — взаємна індуктивна провідність між проводами `a` та `b`.

Глобальна матриця вузлових провідностей $Y_{bus}$ стає **блочно-розрідженою (Block-Sparse)**. Якщо в мережі $N$ вузлів, розмір матриці складатиме $3N \times 3N$. Кожен ненульовий "елемент" матриці тепер — це щільний блок $3 \times 3$.

> **Нотатка від професора:**
> Якщо лінія є симетричною, матриця $3 \times 3$ має однакові елементи на діагоналі і однакові позадіагональні елементи. Якщо стається обрив фази `a`, ми просто обнуляємо перший рядок і перший стовпець відповідного матричного блоку $Y_{ij}^{abc}$. Трифазна модель неймовірно гнучка!

> **Глибока інтуїція: Симетричні складові чи Фазні координати?**
> Ви могли чути про метод симетричних складових (Пряма, Зворотна, Нульова послідовності), який традиційно викладають в університетах для розрахунку несиметрії. Цей метод був створений сто років тому математиком Фортеск'ю виключно для того, щоб діагоналізувати матриці і дозволити інженерам рахувати все **на логарифмічній лінійці**. 
> Сьогодні, з появою комп'ютерів і форматів CSR/CSC, метод симетричних складових для складних розподільчих мереж втратив сенс. Матриця в координатах `a-b-c` формується простіше, дозволяє легко моделювати нелінійні несиметричні навантаження, глухозаземлені нейтралі і обриви. Більшість сучасного ПЗ (наприклад, OpenDSS від EPRI) працює виключно у фазних координатах `a-b-c`, використовуючи швидкі розріджені розв'язувачі для блочних матриць.


## Лекція 19: Метод внутрішньої точки для Optimal Power Flow (OPF) та KKT-системи


### Optimal Power Flow (OPF)
Завдання оптимального потокорозподілу (OPF) полягає в мінімізації вартості генерації (або втрат) при дотриманні фізичних законів мережі (баланс потужностей) та технологічних обмежень (ліміти генераторів, пропускна здатність ліній).
Математично це задача нелінійної оптимізації:
$\min f(x)$
за умов:
$h(x) = 0$ (рівняння балансу)
$g(x) \ge 0$ (обмеження на струми та потужності)

### Умови Каруша-Куна-Такера (KKT)
Для знаходження оптимального розв'язку використовують умови KKT. Вони перетворюють задачу з обмеженнями у систему рівнянь. Для обмежень-нерівностей ми вводимо додаткові (слабкі) змінні $s \ge 0$, перетворюючи їх на рівності: $g(x) - s = 0$.
Функція Лагранжа:
$$L = f(x) - y^T h(x) - z^T (g(x) - s)$$
Умови KKT (без бар'єру):
1. $\nabla_x L = \nabla f(x) - J_h^T y - J_g^T z = 0$
2. $h(x) = 0$
3. $g(x) - s = 0$
4. $s_i z_i = 0$ (умова доповняльної нежорсткості)
5. $s \ge 0, z \ge 0$

> **Глибока інтуїція: Умова доповняльної нежорсткості**
> Рівняння $s_i z_i = 0$ означає: або обмеження не є активним (тоді є "зазор" $s_i > 0$, а множник Лагранжа $z_i = 0$), або обмеження активне (ми вперлися в ліміт, $s_i = 0$, тоді виникає "тиск" обмеження $z_i > 0$). Це логічне "АБО", яке дуже складно розв'язати звичайними чисельними методами, адже функція розривна в сенсі похідних.

### Метод внутрішньої точки (Interior Point Method - IPM)
Щоб уникнути проблеми з умовою $s_i z_i = 0$, Метод Внутрішньої Точки збурює цю умову, додаючи бар'єрний параметр $\mu > 0$:
$$s_i z_i = \mu$$
Фізично це означає, що ми додаємо до цільової функції логарифмічний бар'єр $-\mu \ln(s)$, який "відштовхує" розв'язок від границь $s=0$. Ми поступово зменшуємо $\mu \to 0$, розв'язуючи систему методом Ньютона-Рафсона, і знаходимо серію розв'язків, які сходяться до справжнього оптимуму.

> **Нотатка від професора:**
> Майже всі сучасні комерційні розв'язувачі для енергосистем (MATPOWER, PowerFactory) використовують IPM для розв'язку OPF. Він має фантастичну властивість — кількість ітерацій майже не залежить від розміру мережі! Мережа на 10 вузлів і на 10 000 вузлів зводиться за 15-20 ітерацій.

### Приклад ручного розрахунку
Розглянемо спрощену задачу економічного диспетчерування (ED) двох генераторів:
$$\min C(P_1, P_2) = P_1^2 + 2P_1 + 2P_2^2 + P_2$$
за умов:
$P_1 + P_2 = 10$ (баланс)
$P_1 \le 6 \Rightarrow 6 - P_1 - s = 0, s \ge 0$ (ліміт генератора 1)

Функція Лагранжа з множниками $y$ (для балансу) та $z$ (для ліміту):
$$L = P_1^2 + 2P_1 + 2P_2^2 + P_2 - y(P_1 + P_2 - 10) - z(6 - P_1 - s)$$

Збурена система KKT (вектор нев'язок $F = 0$) для заданого $\mu$:
1. $2P_1 + 2 - y + z = 0$
2. $4P_2 + 1 - y = 0$
3. $P_1 + P_2 - 10 = 0$
4. $6 - P_1 - s = 0$
5. $s \cdot z - \mu = 0$

Візьмемо початкову точку: $X_0 = [P_1=5, P_2=5, y=15, z=5, s=1]^T$ та $\mu = 1$.
Вектор нев'язок $F(X_0)$:
$F_1 = 2(5) + 2 - 15 + 5 = 2$
$F_2 = 4(5) + 1 - 15 = 6$
$F_3 = 5 + 5 - 10 = 0$
$F_4 = 6 - 5 - 1 = 0$
$F_5 = (1)(5) - 1 = 4$
$F = [2, 6, 0, 0, 4]^T$

Матриця Якобі $J$:
$$J = \begin{bmatrix} 2 & 0 & -1 & 1 & 0 \\ 0 & 4 & -1 & 0 & 0 \\ 1 & 1 & 0 & 0 & 0 \\ -1 & 0 & 0 & 0 & -1 \\ 0 & 0 & 0 & s & z \end{bmatrix}$$
Для $X_0$ (де $s=1, z=5$):
$$J = \begin{bmatrix} 2 & 0 & -1 & 1 & 0 \\ 0 & 4 & -1 & 0 & 0 \\ 1 & 1 & 0 & 0 & 0 \\ -1 & 0 & 0 & 0 & -1 \\ 0 & 0 & 0 & 1 & 5 \end{bmatrix}$$

Розв'язок системи $J \cdot \Delta X = -F$ для кроку Ньютона:
$\Delta P_1 = 8/11 \approx 0.7273$
$\Delta P_2 = -8/11 \approx -0.7273$
$\Delta y = 34/11 \approx 3.0909$
$\Delta z = -4/11 \approx -0.3636$
$\Delta s = -8/11 \approx -0.7273$

Нова точка після однієї ітерації:
$P_1 = 5 + 0.7273 = 5.7273$
$P_2 = 5 - 0.7273 = 4.2727$
$y = 15 + 3.0909 = 18.0909$
$z = 5 - 0.3636 = 4.6364$
$s = 1 - 0.7273 = 0.2727$

Цей крок значно наблизив нас до точного розв'язку для $\mu=1$, де $P_1 \approx 5.771$.


## Лекція 20: Оцінка стану на основі синхрофазорних вимірювань (PMU / WAMS)


### Від нелінійної до лінійної оцінки стану (Linear State Estimation)
Традиційна оцінка стану (State Estimation) базується на вимірюваннях активної та реактивної потужності ($P$, $Q$) та модулів напруги ($|V|$). Оскільки потужність є нелінійною функцією від напруги ($S = V I^* = V (Y V)^*$), рівняння традиційної оцінки стану є нелінійними, і для їх розв'язання використовують ітераційні методи (наприклад, метод Гауса-Ньютона).

Поява **PMU (Phasor Measurement Units)** — пристроїв синхрофазорних вимірювань, що є основою систем WAMS (Wide Area Measurement Systems), змінила цю парадигму. PMU здатні з високою частотою (до 50-60 разів на секунду) вимірювати не просто модулі, а **комплексні вектори (фазори)** напруг та струмів, синхронізовані за допомогою GPS. 

Якщо наша система збору даних отримує виключно синхрофазори напруг та струмів, рівняння вимірювань стають повністю лінійними відносно комплексних напруг вузлів:
$$z = H \cdot x + e$$
де:
- $z$ — вектор комплексних вимірювань (напруги та струми від PMU).
- $x$ — вектор стану (комплексні напруги вузлів).
- $H$ — матриця вимірювань (містить 1 і 0 для напруг, та провідності ліній $y$ для струмів).
- $e$ — вектор похибок вимірювань.

Розв'язок задачі зважених найменших квадратів (WLS — Weighted Least Squares) для лінійної системи знаходиться за один крок (без ітерацій):
$$x = (H^H W H)^{-1} H^H W z$$
де $H^H$ — ермітове спряження (транспонування та комплексне спряження) матриці $H$, а $W$ — діагональна матриця ваг (обернено пропорційних дисперсіям похибок).

> **Нотатка від професора:**
> Лінійна оцінка стану — це мрія диспетчера. Вона не має проблем із збіжністю, не потребує початкового наближення (Flat Start) і виконується блискавично. Проте, на практиці мережі рідко мають 100% покриття PMU. Тому сучасні EMS (Energy Management Systems) використовують "гібридну" оцінку стану, де лінійні вимірювання від PMU поєднуються з традиційними нелінійними вимірюваннями SCADA, значно покращуючи стійкість ітераційного процесу.

> **Глибока інтуїція: Системна надмірність (Redundancy) та фільтрація шуму**
> Навіщо нам взагалі оцінка стану, якщо PMU і так вимірюють напруги вузлів? Справа в тому, що будь-який датчик має похибку (шум). Завдяки тому, що ми додатково вимірюємо струми ліній (надмірні вимірювання), матриця вимірювань $H$ має більше рядків, ніж стовпців. Операція $(H^H W H)^{-1} H^H$ діє як математичний "фільтр" — вона натягує суперечливі зашумлені дані на жорсткий фізичний каркас законів Кірхгофа (закладених у матриці $H$), видаючи найбільш ймовірний дійсний стан системи. Математика буквально "видавлює" шум з вимірювань!

### Приклад ручного розрахунку
Розглянемо мережу з 2 вузлів. Провідність лінії між вузлами 1 і 2 становить $y_{12} = -j10$.
Датчики PMU виміряли:
1. Напругу у вузлі 1: $V_1^{meas} = 1.0 + j0$
2. Напругу у вузлі 2: $V_2^{meas} = 1.0 - j0.1$
3. Струм від вузла 1 до 2: $I_{12}^{meas} = 1.0 + j0$ (фізично $I_{12} = y_{12}(V_1 - V_2)$).

Вектор вимірювань:
$$z = \begin{bmatrix} 1.0 \\ 1.0 - j0.1 \\ 1.0 \end{bmatrix}$$

Матриця вимірювань $H$ (перші два рядки — вимірювання напруг, третій — струм $I_{12} = y_{12}V_1 - y_{12}V_2$):
$$H = \begin{bmatrix} 1 & 0 \\ 0 & 1 \\ -j10 & j10 \end{bmatrix}$$

Приймемо матрицю ваг як одиничну ($W = I$). Знайдемо матрицю $G = H^H H$:
$$H^H = \begin{bmatrix} 1 & 0 & j10 \\ 0 & 1 & -j10 \end{bmatrix}$$
$$G = H^H H = \begin{bmatrix} 1 & 0 & j10 \\ 0 & 1 & -j10 \end{bmatrix} \begin{bmatrix} 1 & 0 \\ 0 & 1 \\ -j10 & j10 \end{bmatrix} = \begin{bmatrix} 1 - (j10)(-j10) & (j10)(j10) \\ (-j10)(-j10) & 1 - (-j10)(j10) \end{bmatrix} = \begin{bmatrix} 101 & -100 \\ -100 & 101 \end{bmatrix}$$

Знайдемо праву частину $rhs = H^H z$:
$$H^H z = \begin{bmatrix} 1 & 0 & j10 \\ 0 & 1 & -j10 \end{bmatrix} \begin{bmatrix} 1.0 \\ 1.0 - j0.1 \\ 1.0 \end{bmatrix} = \begin{bmatrix} 1.0 + j10 \\ 1.0 - j0.1 - j10 \end{bmatrix} = \begin{bmatrix} 1.0 + j10 \\ 1.0 - j10.1 \end{bmatrix}$$

Розв'яжемо систему $G \cdot x = rhs$. Визначник матриці $G$: $\det(G) = 101 \times 101 - 100 \times 100 = 201$.
Обернена матриця $G^{-1} = \frac{1}{201} \begin{bmatrix} 101 & 100 \\ 100 & 101 \end{bmatrix}$.

Оцінений стан $x = \begin{bmatrix} V_1 \\ V_2 \end{bmatrix}$:
$$V_1 = \frac{101(1 + j10) + 100(1 - j10.1)}{201} = \frac{101 + j1010 + 100 - j1010}{201} = \frac{201}{201} = 1.0 + j0$$
$$V_2 = \frac{100(1 + j10) + 101(1 - j10.1)}{201} = \frac{100 + j1000 + 101 - j1020.1}{201} = \frac{201 - j20.1}{201} = 1.0 - j0.1$$

Математика бездоганно відфільтрувала стан!


## Лекція 21: Електромеханічні перехідні процеси (Transient Stability) та метод нечесного Ньютона (VDHN)


### Електромеханічні перехідні процеси (Transient Stability)
Аналіз динамічної (перехідної) стійкості дозволяє з'ясувати, чи збережуть генератори синхронну роботу після значних збурень у системі (наприклад, короткого замикання, відключення лінії чи втрати генерації). Основне рівняння, що описує рух ротора синхронного генератора, називається **рівнянням руху ротора (Swing Equation)**:

$$ \frac{d\delta}{dt} = \omega $$
$$ M \frac{d\omega}{dt} = P_m - P_e - D\omega $$

де:
*   $\delta$ — кут ротора (в радіанах);
*   $\omega$ — відхилення швидкості обертання від синхронної (рад/с);
*   $M$ — постійна інерції генератора;
*   $P_m$ — механічна потужність турбіни (приймаємо постійною);
*   $P_e = P_{max} \sin(\delta)$ — електрична потужність, що видається в мережу;
*   $D$ — коефіцієнт демпфування (часто нехтують або об'єднують із навантаженням).

Оскільки $P_e$ нелінійно залежить від $\delta$, система рівнянь є нелінійною. Для чисельного інтегрування в енергетиці найчастіше використовують **неявний метод трапецій (Implicit Trapezoidal Rule)**, який є абсолютно стійким. 
Для системи $y' = f(y)$, крок інтегрування має вигляд:
$$ y_{n+1} = y_n + \frac{\Delta t}{2} [f(y_n) + f(y_{n+1})] $$

Застосувавши метод трапецій до рівнянь генератора на кроці від $t_n$ до $t_{n+1}$, отримаємо систему нелінійних алгебраїчних рівнянь відносно нових значень $\delta_{n+1}$ та $\omega_{n+1}$. Ці рівняння розв'язуються ітераційним методом Ньютона-Рафсона.

### Метод нечесного Ньютона (Very Dishonest Newton Method - VDHN)
На кожному кроці інтегрування (а крок $\Delta t$ зазвичай дуже малий, $0.01 - 0.02$ с) класичний метод Ньютона вимагає оновлення та факторизації матриці Якобі. Оскільки система рівнянь енергосистеми може налічувати десятки тисяч вузлів, постійна перефакторизація є обчислювально надзвичайно дорогою.

Тут на допомогу приходить **Метод нечесного Ньютона (VDHN)**. Суть методу полягає в тому, що матриця Якобі $J$ обчислюється і факторизується **лише один раз** на початку інтегрування (або на початку кожного кроку, або навіть один раз на кілька кроків), і ця ж обернена (або факторизована) матриця використовується для всіх наступних ітерацій. 

> **Нотатка від професора:**
> Назва "Very Dishonest Newton" (Дуже нечесний Ньютон) виникла як жарт серед математиків, оскільки ми "обманюємо" алгоритм, підсовуючи йому застарілий Якобіан. Якщо ми оновлюємо Якобіан хоча б іноді, це просто "Dishonest Newton". Незважаючи на назву, VDHN є де-факто промисловим стандартом у таких програмах як PSS/E або PowerFactory для симуляції перехідних процесів.

> **Глибока інтуїція: Фізика застарілого Якобіана**
> Чому VDHN взагалі працює? Матриця Якобі відображає чутливість системи (як зміна кутів впливає на зміну потужностей). Оскільки крок інтегрування $\Delta t$ дуже малий ($20$ мілісекунд), кути роторів генераторів через їхню величезну механічну інерцію ($M$) просто фізично не встигають значно змінитися за один крок! Відповідно, чутливість системи (Якобіан) залишається майже незмінною. Ми втрачаємо квадратичну швидкість збіжності Ньютона, але виграємо колосальну кількість часу на уникненні факторизації велетенської матриці.

### Приклад ручного розрахунку
Розглянемо один еквівалентний генератор, підключений до шин нескінченної потужності (SMIB).
*   Постійна інерції $M = 0.1$
*   Механічна потужність $P_m = 1.0$ в.о.
*   Крок інтегрування $\Delta t = 0.02$ с.
*   Початковий стан (перед аварією): $\delta_0 = 30^{\circ} = 0.5236$ рад, $\omega_0 = 0$.

Сталася аварія, через яку максимальна потужність лінії впала з $2.0$ до $P_{max} = 0.5$ в.о. (режим під час КЗ).
Рівняння для розрахунку наступної точки $(\delta_1, \omega_1)$ за методом трапецій:
1. $F_1 = \delta_1 - \delta_0 - \frac{\Delta t}{2}(\omega_0 + \omega_1) = 0$
2. $F_2 = \omega_1 - \omega_0 - \frac{\Delta t}{2M} [ (P_m - P_{max} \sin\delta_0) + (P_m - P_{max} \sin\delta_1) ] = 0$

Підставимо числа ($\frac{\Delta t}{2M} = \frac{0.02}{0.2} = 0.1$):
*   $F_1 = \delta_1 - 0.5236 - 0.01 \omega_1 = 0$
*   $F_2 = \omega_1 - 0.1 [ (1.0 - 0.5 \sin(0.5236)) + 1.0 - 0.5 \sin\delta_1 ] = \omega_1 - 0.175 + 0.05 \sin\delta_1 = 0$

**Крок VDHN:** Знайдемо Якобіан один раз у точці початкового наближення $(\delta^{(0)}=\delta_0, \omega^{(0)}=\omega_0)$:
$$ J_0 = \begin{bmatrix} \frac{\partial F_1}{\partial \delta_1} & \frac{\partial F_1}{\partial \omega_1} \\ \frac{\partial F_2}{\partial \delta_1} & \frac{\partial F_2}{\partial \omega_1} \end{bmatrix} = \begin{bmatrix} 1 & -0.01 \\ 0.05 \cos\delta_0 & 1 \end{bmatrix} = \begin{bmatrix} 1 & -0.01 \\ 0.0433 & 1 \end{bmatrix} $$

Нев'язка на нульовій ітерації $F(\delta_0, \omega_0) = \begin{bmatrix} 0 \\ -0.15 \end{bmatrix}$.
Розв'яжемо систему $J_0 \cdot \Delta x = -F$:
$$ \begin{bmatrix} 1 & -0.01 \\ 0.0433 & 1 \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta \omega \end{bmatrix} = \begin{bmatrix} 0 \\ 0.15 \end{bmatrix} $$
Отримаємо: $\Delta \omega \approx 0.149935$, $\Delta \delta \approx 0.001499$.
Нові значення після однієї ітерації: $\delta_1^{(1)} = 0.525099$, $\omega_1^{(1)} = 0.149935$.
На наступній ітерації нев'язка $F$ стає практично нульовою. Збіжність досягнута без оновлення Якобіана!


## Лекція 22: Діакоптика Крона, Доповнення Шура та розпаралелювання (Parallel Computing)


### Діакоптика Крона
Коли енергосистема (або будь-яка інша складна мережа) стає занадто великою для розв'язання на одному комп'ютері, виникає потреба розділити її на менші частини. Цей підхід був вперше запропонований Габріелем Кроном і отримав назву **Діакоптика** (від грецького "розривати" або "розрізати").
Суть методу полягає в тому, щоб "розрізати" велику мережу на кілька ізольованих підсистем (зон), розв'язати рівняння для кожної підсистеми незалежно (що ідеально підходить для **паралельних обчислень** - Parallel Computing), а потім скоригувати ці розв'язки, враховуючи взаємозв'язки між підсистемами на їхніх межах.

### Доповнення Шура (Schur Complement)
Математичним фундаментом діакоптики є **доповнення Шура**. Якщо ми запишемо систему лінійних рівнянь $M \cdot x = f$ і розіб'ємо змінні на дві групи (наприклад, внутрішні вузли та межові вузли), матриця $M$ набуде блочного вигляду:

$$
\begin{bmatrix}
A & B \\
C & D
\end{bmatrix}
\begin{bmatrix}
x_{int} \\
x_{bnd}
\end{bmatrix}
=
\begin{bmatrix}
f_{int} \\
f_{bnd}
\end{bmatrix}
$$

де:
- $A$ — блок внутрішніх вузлів,
- $D$ — блок межових (спільних) вузлів,
- $B$ та $C$ — блоки взаємозв'язку між внутрішніми та межовими вузлами.

Якщо ми виразимо $x_{bnd}$ з другого рівняння і підставимо в перше (або навпаки), ми отримаємо еквівалентну систему меншої розмірності. Наприклад, якщо ми "виключимо" (елімінуємо) межові вузли $D$, нова матриця для внутрішніх вузлів буде мати вигляд:

$$ S = A - B \cdot D^{-1} \cdot C $$

Ця матриця $S$ і називається **доповненням Шура** блоку $D$ у матриці $M$. Важлива властивість доповнення Шура полягає в тому, що обернена матриця $S^{-1}$ дорівнює відповідному блоку загальної оберненої матриці $M^{-1}$. 

> **Нотатка від професора:**
> У сучасних розв'язувачах розріджених матриць (наприклад, MUMPS, SuperLU, Pardiso) доповнення Шура активно використовується для розпаралелювання (Nested Dissection). Матриця мережі рекурсивно розбивається графовими алгоритмами (як-от METIS) на незалежні гілки, які факторизуються паралельно на різних ядрах процесора. Зв'язуючі вузли (сепаратори) утворюють доповнення Шура, яке розв'язується на останньому етапі.

> **Глибока інтуїція: Еквівалентування мережі (Доповнення Шура)**
> Уявіть, що ви диспетчер локальної енергомережі (блок A), яка з'єднана з величезною сусідньою державою (блок D) лініями електропередачі (блоки B і C). Вам не потрібно знати внутрішню структуру сусідньої мережі, щоб розрахувати струми у своїй! Доповнення Шура дозволяє "стиснути" всю сусідню мережу до одного або кількох еквівалентних опорів на межі (Еквівалент Тевенана/Нортона). Матриця $S$ — це точна математична модель вашої локальної мережі, яка вже "відчуває" фізичну присутність сусіда без необхідності тримати в пам'яті всі його вузли.

### Приклад ручного розрахунку
Маємо початкову глобальну матрицю $M$ (редуковану) для мережі з 3 вузлів, де вузли 1 і 2 — це наша підсистема (внутрішні вузли), а вузол 3 — межовий вузол, що зв'язує нас із зовнішнім світом.

$$ M = \begin{bmatrix} 4 & -1 & -1 \\ -1 & 4 & -1 \\ -1 & -1 & 2 \end{bmatrix} $$

Розіб'ємо її на блоки (2x2 для внутрішніх вузлів, 1x1 для межового):
$A = \begin{bmatrix} 4 & -1 \\ -1 & 4 \end{bmatrix}$, $B = \begin{bmatrix} -1 \\ -1 \end{bmatrix}$, $C = \begin{bmatrix} -1 & -1 \end{bmatrix}$, $D = \begin{bmatrix} 2 \end{bmatrix}$

Знайдемо еквівалентну систему для нашої підсистеми (виключимо зовнішній вузол $D$). Доповнення Шура $S = A - B \cdot D^{-1} \cdot C$.

1. Обертаємо блок $D$:
$D^{-1} = [0.5]$

2. Множимо $B \cdot D^{-1} \cdot C$:
$B \cdot D^{-1} = \begin{bmatrix} -1 \\ -1 \end{bmatrix} \cdot [0.5] = \begin{bmatrix} -0.5 \\ -0.5 \end{bmatrix}$
$(B \cdot D^{-1}) \cdot C = \begin{bmatrix} -0.5 \\ -0.5 \end{bmatrix} \cdot \begin{bmatrix} -1 & -1 \end{bmatrix} = \begin{bmatrix} 0.5 & 0.5 \\ 0.5 & 0.5 \end{bmatrix}$

3. Знаходимо матрицю $S$:
$S = \begin{bmatrix} 4 & -1 \\ -1 & 4 \end{bmatrix} - \begin{bmatrix} 0.5 & 0.5 \\ 0.5 & 0.5 \end{bmatrix} = \begin{bmatrix} 3.5 & -1.5 \\ -1.5 & 3.5 \end{bmatrix}$

Матриця $S$ є новою "ефективною" матрицею провідностей нашої підсистеми, в якій неявно враховано вплив вузла 3.


## Лекція 23: Аналіз вищих гармонік (Harmonic Analysis) у частотній області


### Суть вищих гармонік у мережах
У класичному розрахунку режимів ми припускаємо, що струми і напруги є ідеальними синусоїдами основної частоти (50 або 60 Гц). Проте, сучасні енергосистеми насичені нелінійними навантаженнями: частотними перетворювачами, випрямлячами, дуговими печами, LED-освітленням та інверторами сонячних станцій. Ці пристрої споживають струм несинусоїдальної форми.

За теоремою Фур'є будь-який періодичний несинусоїдальний сигнал можна розкласти на суму ідеальних синусоїд: основної (fundamental) частоти та вищих гармонік (кратної частоти $f_h = h \cdot f_1$, де $h = 2, 3, 5, 7 \dots$).
Оскільки електрична мережа (ЛЕП, трансформатори) переважно складається з лінійних елементів (R, L, C), ми можемо використати принцип суперпозиції: розрахувати режим мережі **окремо для кожної гармоніки**, а потім накласти результати.

### Залежність опорів від номера гармоніки
Найважливіша відмінність при аналізі вищих гармонік полягає в тому, що реактивні опори та провідності елементів мережі залежать від частоти (номера гармоніки $h$):
1. **Індуктивний опір (ЛЕП, трансформатори):** Зростає лінійно з частотою.
   $Z_L(h) = R + j \cdot h \cdot X_L$
2. **Ємнісна провідність (шунти, кабельні лінії):** Зростає лінійно з частотою.
   $Y_C(h) = j \cdot h \cdot B_C$

Це означає, що для кожної гармоніки $h$ формується **своя унікальна матриця вузлових провідностей** $Y_{bus}^{(h)}$.

> **Нотатка від професора:**
> Головним показником "забруднення" мережі вищими гармоніками є Коефіцієнт гармонійних спотворень (Total Harmonic Distortion, THD). Для напруги він обчислюється як відношення середньоквадратичного значення всіх вищих гармонік до першої:
> $THD_V = \frac{\sqrt{V_2^2 + V_3^2 + V_4^2 + \dots}}{V_1} \cdot 100\%$
> Згідно стандартів (наприклад, IEEE 519), $THD_V$ на шинах загального підключення не повинен перевищувати 5-8%.

> **Глибока інтуїція: Частотний резонанс**
> Чому вищі гармоніки небезпечні? Уявіть, що струм 5-ї гармоніки (250 Гц) потрапляє в мережу. Для цієї частоти індуктивний опір трансформаторів стає в 5 разів більшим, а ємнісний опір кабелів — у 5 разів меншим. За певних умов ці опори можуть зрівнятися ($h X_L = 1 / (h B_C)$), викликаючи **паралельний резонанс**. При резонансі еквівалентний опір мережі прямує до нескінченності, і навіть крихітний струм вищої гармоніки викликає катастрофічні перенапруги, що "пробивають" ізоляцію кабелів та конденсаторів.

### Приклад ручного розрахунку
Маємо 2-вузлову мережу (вузол 0 — баланс, вузли 1 і 2).
Параметри на основній частоті ($h=1$):
* ЛЕП 1-2 має опір $Z_{12} = 2 + j4$ Ом. Отже $y_{12} = \frac{1}{2+j4} = 0.1 - j0.2$ См.
* У вузлах 1 і 2 підключені конденсатори з провідністю $y_{10} = j0.2$ См, $y_{20} = j0.2$ См.
* У вузол 1 інжектується струм $I_1 = 10 \angle 0^\circ$ А на 1-й гармоніці.

Формуємо матрицю $Y_{bus}^{(1)}$:
$Y_{11} = y_{10} + y_{12} = j0.2 + 0.1 - j0.2 = 0.1$
$Y_{22} = y_{20} + y_{12} = j0.2 + 0.1 - j0.2 = 0.1$
$Y_{12} = Y_{21} = -y_{12} = -0.1 + j0.2$

$Y_{bus}^{(1)} = \begin{bmatrix} 0.1 & -0.1 + j0.2 \\ -0.1 + j0.2 & 0.1 \end{bmatrix}$

Знаходимо обернену матрицю $Z_{bus}^{(1)} = (Y_{bus}^{(1)})^{-1}$:
Визначник $\Delta = (0.1)^2 - (-0.1 + j0.2)^2 = 0.01 - (-0.03 - j0.04) = 0.04 + j0.04$
$\frac{1}{\Delta} = \frac{1}{0.04 + j0.04} = 12.5 - j12.5$

Тоді:
$Z_{bus}^{(1)} = (12.5 - j12.5) \begin{bmatrix} 0.1 & 0.1 - j0.2 \\ 0.1 - j0.2 & 0.1 \end{bmatrix} = \begin{bmatrix} 1.25 - j1.25 & -1.25 - j3.75 \\ -1.25 - j3.75 & 1.25 - j1.25 \end{bmatrix}$

Розрахуємо напруги для $h=1$, знаючи $I^{(1)} = \begin{bmatrix} 10 \\ 0 \end{bmatrix}$:
$V^{(1)} = Z_{bus}^{(1)} \cdot I^{(1)}$
$V_1 = 10 \cdot (1.25 - j1.25) = 12.5 - j12.5$ В (Модуль $17.67$ В).
$V_2 = 10 \cdot (-1.25 - j3.75) = -12.5 - j37.5$ В (Модуль $39.53$ В).
